{
 "source": "validation/energyplus/103_bestest_twin.py",
 "weather_mos_sha256": "13f5a77b445b558dd162880a98e00ecaffe3bf567d88ca8581dfa88b589fbb48",
 "ranges": {
  "600": {
   "heat": [
    3.993,
    4.504
   ],
   "cool": [
    5.432,
    6.162
   ]
  },
  "900": {
   "heat": [
    1.379,
    1.814
   ],
   "cool": [
    2.267,
    2.714
   ]
  },
  "600FF": {
   "min": [
    -13.8,
    -9.9
   ],
   "max": [
    62.4,
    68.4
   ],
   "mean": [
    24.3,
    26.1
   ]
  },
  "900FF": {
   "min": [
    0.6,
    2.2
   ],
   "max": [
    43.3,
    46.0
   ],
   "mean": [
    24.5,
    25.7
   ]
  }
 },
 "cases": {
  "600": {
   "severe": 0,
   "warnings": 4,
   "transmitted_solar_mwh": 9.650134503321942,
   "heat_mwh": 4.288939226615409,
   "cool_mwh": 6.01564873974511,
   "peak_heat_kw": 3.1967824698611134,
   "peak_cool_kw": 6.363513593006153,
   "min_c": 19.999999999999993,
   "max_c": 27.000000000000007,
   "mean_c": 23.166672887889618
  },
  "900": {
   "severe": 0,
   "warnings": 4,
   "transmitted_solar_mwh": 9.650134503321942,
   "heat_mwh": 1.6522011377992045,
   "cool_mwh": 2.506564849631589,
   "peak_heat_kw": 2.688297486122694,
   "peak_cool_kw": 3.105778360227299,
   "min_c": 19.999999999999993,
   "max_c": 27.000000000000007,
   "mean_c": 24.079056397801583
  },
  "600FF": {
   "severe": 0,
   "warnings": 5,
   "transmitted_solar_mwh": 9.650134503321942,
   "min_c": -12.444564664063844,
   "max_c": 63.14536404127638,
   "mean_c": 25.005110550223787
  },
  "900FF": {
   "severe": 0,
   "warnings": 5,
   "transmitted_solar_mwh": 9.650134503321942,
   "min_c": 1.4066176290770493,
   "max_c": 43.90420723729243,
   "mean_c": 25.180058916653934
  }
 },
 "one_change": {
  "600_hce20": {
   "severe": 0,
   "warnings": 4,
   "transmitted_solar_mwh": 9.650134503321942,
   "heat_mwh": 4.434689757676935,
   "cool_mwh": 5.446841859981496,
   "peak_heat_kw": 3.2946717337908953,
   "peak_cool_kw": 5.975633171756295,
   "min_c": 19.999999999999993,
   "max_c": 27.000000000000007,
   "mean_c": 23.120821596397764
  },
  "900_hce20": {
   "severe": 0,
   "warnings": 4,
   "transmitted_solar_mwh": 9.650134503321942,
   "heat_mwh": 1.9005415566501382,
   "cool_mwh": 2.145785314391413,
   "peak_heat_kw": 2.7823074681455933,
   "peak_cool_kw": 2.9073135080567893,
   "min_c": 19.999999999999996,
   "max_c": 27.000000000000007,
   "mean_c": 23.886919000766678
  },
  "900FF_hce20": {
   "severe": 0,
   "warnings": 5,
   "transmitted_solar_mwh": 9.650134503321942,
   "min_c": 0.6356561222659683,
   "max_c": 42.297807380450635,
   "mean_c": 24.19202923934595
  },
  "600_hci_iso": {
   "severe": 0,
   "warnings": 4,
   "transmitted_solar_mwh": 9.650134503321942,
   "heat_mwh": 4.50047505733192,
   "cool_mwh": 5.98570935876016,
   "peak_heat_kw": 3.242285511546083,
   "peak_cool_kw": 5.863895768784655,
   "min_c": 19.999999999999996,
   "max_c": 27.000000000000007,
   "mean_c": 23.228489369915618
  },
  "900_hci_iso": {
   "severe": 0,
   "warnings": 4,
   "transmitted_solar_mwh": 9.650134503321942,
   "heat_mwh": 1.8107466219613917,
   "cool_mwh": 2.659184044088298,
   "peak_heat_kw": 2.753349600976035,
   "peak_cool_kw": 2.9650839130627453,
   "min_c": 19.999999999999996,
   "max_c": 27.000000000000007,
   "mean_c": 24.0778957364838
  },
  "900FF_hci_iso": {
   "severe": 0,
   "warnings": 5,
   "transmitted_solar_mwh": 9.650134503321942,
   "min_c": 1.232730884815632,
   "max_c": 43.90781272404456,
   "mean_c": 25.14137083165927
  },
  "600_simple_window": {
   "severe": 0,
   "warnings": 4,
   "transmitted_solar_mwh": 9.688352554459344,
   "heat_mwh": 4.29712831432524,
   "cool_mwh": 6.118566966832267,
   "peak_heat_kw": 3.2326826665855224,
   "peak_cool_kw": 6.4394195037859525,
   "min_c": 19.999999999999993,
   "max_c": 27.000000000000007,
   "mean_c": 23.180650065639195
  },
  "900_simple_window": {
   "severe": 0,
   "warnings": 4,
   "transmitted_solar_mwh": 9.688352554459344,
   "heat_mwh": 1.6489020001189754,
   "cool_mwh": 2.5814113193756674,
   "peak_heat_kw": 2.715733842821374,
   "peak_cool_kw": 3.168581092735073,
   "min_c": 19.999999999999993,
   "max_c": 27.000000000000007,
   "mean_c": 24.10701754971598
  },
  "900FF_simple_window": {
   "severe": 0,
   "warnings": 5,
   "transmitted_solar_mwh": 9.688352554459344,
   "min_c": 1.2568080449052121,
   "max_c": 44.386987155808264,
   "mean_c": 25.35591966677615
  },
  "600_all_three": {
   "severe": 0,
   "warnings": 4,
   "transmitted_solar_mwh": 9.688352554459344,
   "heat_mwh": 4.683190393115856,
   "cool_mwh": 5.539822633543739,
   "peak_heat_kw": 3.3940087588625123,
   "peak_cool_kw": 5.600267914696595,
   "min_c": 19.999999999999996,
   "max_c": 27.000000000000007,
   "mean_c": 23.194895064572442
  },
  "900_all_three": {
   "severe": 0,
   "warnings": 4,
   "transmitted_solar_mwh": 9.688352554459344,
   "heat_mwh": 2.0822443357773155,
   "cool_mwh": 2.369581005438189,
   "peak_heat_kw": 2.885440263898856,
   "peak_cool_kw": 2.8220427111204875,
   "min_c": 19.999999999999996,
   "max_c": 27.000000000000007,
   "mean_c": 23.915594555802997
  },
  "900FF_all_three": {
   "severe": 0,
   "warnings": 5,
   "transmitted_solar_mwh": 9.688352554459344,
   "min_c": 0.26092619243997095,
   "max_c": 42.79071167209863,
   "mean_c": 24.313578258441186
  }
 },
 "energyplus_version": "EnergyPlus, Version 25.2.0-cf7368216c"
}
