{
 "source": "validation/energyplus/109_bridgewater_setback.py",
 "epw_sha256": "c65711022b0ea7e05ccfe03565f5d6b377fa6ea9157e3bc0066f0793fa478cf2",
 "setback_spec_sha256": "5288cdc65b50b77c6fa34cd40fdfac5291bc396b2b931df1f11f273bd185681c",
 "gains_csv_sha256": "55da387066d0488f75783ec712e5f5d7e45b780f019503826fec23a6e835f89f",
 "runs": {
  "EulerMethod": {
   "notes": [
    "frame_split: 20 windows split into glass (0.80, SHGC = glass g) and frame (0.20, no solar)",
    "airmass: capacitance multiplier 65.5597 on every zone",
    "slab_reversed: 4 upper slab faces given the reversed construction (inside face IntFloor_Carpet)",
    "tb_by_zone: wall junctions 242.973 W/K by zone {\"Floor_1\": {\"h_w_per_k\": 94.234, \"u_wall\": 0.417, \"net_wall_m2\": 340.193}, \"Floor_2\": {\"h_w_per_k\": 41.5732, \"u_wall\": 0.2622, \"net_wall_m2\": 340.193}, \"Floor_3\": {\"h_w_per_k\": 41.5732, \"u_wall\": 0.2622, \"net_wall_m2\": 340.193}, \"Floor_4\": {\"h_w_per_k\": 41.5732, \"u_wall\": 0.2622, \"net_wall_m2\": 340.193}, \"Floor_5\": {\"h_w_per_k\": 24.0196, \"u_wall\": 0.2106, \"net_wall_m2\": 340.193}}",
    "inf_by_zone: building rate 0.069248 ach shared by envelope area {\"Floor_1\": {\"envelope_m2\": 1311.288, \"ach\": 0.112748}, \"Floor_2\": {\"envelope_m2\": 468.096, \"ach\": 0.040248}, \"Floor_3\": {\"envelope_m2\": 468.096, \"ach\": 0.040248}, \"Floor_4\": {\"envelope_m2\": 468.096, \"ach\": 0.040248}, \"Floor_5\": {\"envelope_m2\": 1311.288, \"ach\": 0.112748}}",
    "gains: 20 OtherEquipment, 345.560 MWh a year in all, gains.csv sha256 55da387066d0488f75783ec712e5f5d7e45b780f019503826fec23a6e835f89f",
    "vent: 15 ZoneVentilation:DesignFlowRate, 2.7030 m3/s of outdoor air equivalent in all",
    "zone air heat balance: EulerMethod",
    "hours: heating 21.0 C in use, 16.0 C setback; cooling 24.0 C in use, off otherwise",
    "heating and cooling: what entered the zone air (its heat balance's system terms), not the ideal-loads report"
   ],
   "heating_mwh": 106.0,
   "cooling_mwh": 51.16,
   "severe": 0,
   "warnings": 26,
   "energyplus_version": "EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.11.16 00:55",
   "zones": {
    "Floor_1": {
     "tz_jan": [
      20.511,
      20.455,
      20.397,
      20.343,
      20.284,
      20.221,
      20.171,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.94,
      20.845,
      20.756,
      20.67,
      20.581,
      20.489,
      20.399,
      20.315,
      20.235,
      20.153,
      20.067,
      19.975,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.884,
      20.7,
      20.526,
      20.371,
      20.234,
      20.11,
      20.0,
      19.901,
      19.818,
      19.737,
      19.67,
      19.627,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.974,
      20.937,
      20.901,
      20.864,
      20.83,
      20.793,
      20.756,
      20.723,
      20.694,
      20.67,
      20.648,
      20.622,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.966,
      20.912,
      20.859,
      20.803,
      20.748,
      20.695,
      20.642,
      20.59,
      20.534,
      20.478,
      20.432,
      20.389,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.966,
      20.909,
      20.855,
      20.802,
      20.752,
      20.697,
      20.625,
      20.546,
      20.46,
      20.379,
      20.298,
      20.22,
      20.132,
      20.031,
      19.938,
      19.859,
      19.804,
      19.77,
      19.741,
      19.712,
      19.689,
      19.676,
      19.673,
      19.678,
      19.684,
      19.691,
      19.696,
      19.699,
      19.697,
      19.693,
      19.686,
      19.676,
      19.664,
      19.65,
      19.634,
      19.614,
      19.592,
      19.571,
      19.547,
      19.522,
      19.496,
      19.481,
      19.474,
      19.468,
      19.446,
      19.4,
      19.364,
      19.323,
      19.276,
      19.236,
      19.206,
      19.181,
      19.156,
      19.133,
      19.112,
      19.086,
      19.046,
      19.004,
      18.963,
      18.916,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.9,
      20.751,
      20.623,
      20.502,
      20.38,
      20.268,
      20.161,
      20.058,
      19.956,
      19.856,
      19.755,
      19.656,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.907,
      20.762,
      20.62,
      20.481,
      20.345,
      20.208,
      20.068,
      19.94,
      19.837,
      19.757,
      19.689,
      19.622,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.962,
      20.91,
      20.859,
      20.791,
      20.712,
      20.63,
      20.548,
      20.466,
      20.384,
      20.301,
      20.211,
      20.112,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.943,
      20.859,
      20.779,
      20.702,
      20.625,
      20.556,
      20.499,
      20.453,
      20.409,
      20.368,
      20.332,
      20.293,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.936,
      20.833,
      20.728,
      20.617,
      20.513,
      20.412,
      20.315,
      20.221,
      20.129,
      20.044,
      19.96,
      19.874,
      19.79,
      19.706,
      19.617,
      19.54,
      19.478,
      19.431,
      19.394,
      19.367,
      19.334,
      19.293,
      19.253,
      19.21,
      19.163,
      19.119,
      19.076,
      19.042,
      19.021,
      19.01,
      18.996,
      18.984,
      18.975,
      18.965,
      18.955,
      18.952,
      18.96,
      18.971,
      18.981,
      18.984,
      18.973,
      18.96,
      18.942,
      18.913,
      18.874,
      18.833,
      18.794,
      18.76,
      18.722,
      18.676,
      18.618,
      18.547,
      18.484,
      18.422,
      18.358,
      18.289,
      18.225,
      18.161,
      18.097,
      18.047,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.882,
      20.697,
      20.515,
      20.345,
      20.198,
      20.048,
      19.89,
      19.715,
      19.545,
      19.391,
      19.255,
      19.13,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.85,
      20.607,
      20.345,
      20.083,
      19.836,
      19.602,
      19.378,
      19.155,
      18.936,
      18.73,
      18.539,
      18.351,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.821,
      20.542,
      20.276,
      20.015,
      19.754,
      19.497,
      19.253,
      19.029,
      18.811,
      18.598,
      18.413,
      18.262,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.847,
      20.606,
      20.382,
      20.171,
      19.971,
      19.779,
      19.583,
      19.377,
      19.182,
      18.991,
      18.804,
      18.618,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.849,
      20.624,
      20.399,
      20.171,
      19.95,
      19.723,
      19.49,
      19.271,
      19.072,
      18.876,
      18.701,
      18.516,
      18.328,
      18.139,
      17.95,
      17.805,
      17.732,
      17.708,
      17.706,
      17.703,
      17.706,
      17.693,
      17.649,
      17.585,
      17.51,
      17.417,
      17.308,
      17.194,
      17.082,
      16.971,
      16.854,
      16.742,
      16.635,
      16.525,
      16.417,
      16.307,
      16.197,
      16.094,
      16.008,
      16.0,
      16.0,
      16.011,
      16.037,
      16.071,
      16.107,
      16.13,
      16.12,
      16.094,
      16.057,
      16.009,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      20.989,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.818,
      20.54,
      20.279,
      20.035,
      19.8,
      19.561,
      19.325,
      19.105,
      18.898,
      18.693,
      18.496,
      18.302,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.82,
      20.535,
      20.259,
      19.993,
      19.736,
      19.482,
      19.238,
      19.0,
      18.767,
      18.541,
      18.316,
      18.094,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.825,
      20.538,
      20.258,
      19.981,
      19.722,
      19.482,
      19.254,
      19.038,
      18.834,
      18.64,
      18.462,
      18.298,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.887,
      20.717,
      20.551,
      20.377,
      20.209,
      20.04,
      19.871,
      19.71,
      19.552,
      19.397,
      19.241,
      19.08,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.891,
      20.724,
      20.566,
      20.411,
      20.263,
      20.116,
      19.967,
      19.813,
      19.656,
      19.506,
      19.365,
      19.235,
      19.104,
      18.97,
      18.837,
      18.716,
      18.611,
      18.522,
      18.443,
      18.369,
      18.3,
      18.24,
      18.185,
      18.125,
      18.056,
      17.983,
      17.907,
      17.824,
      17.73,
      17.631,
      17.536,
      17.447,
      17.363,
      17.289,
      17.224,
      17.169,
      17.121,
      17.069,
      17.012,
      16.964,
      16.936,
      16.926,
      16.925,
      16.929,
      16.933,
      16.934,
      16.931,
      16.922,
      16.907,
      16.895,
      16.879,
      16.853,
      16.827,
      16.802,
      16.778,
      16.755,
      16.735,
      16.719,
      16.708,
      16.693,
      20.991,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.878,
      20.697,
      20.532,
      20.373,
      20.219,
      20.077,
      19.954,
      19.844,
      19.746,
      19.652,
      19.557,
      19.446,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.876,
      20.679,
      20.484,
      20.289,
      20.109,
      19.947,
      19.799,
      19.662,
      19.533,
      19.415,
      19.309,
      19.21,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.89,
      20.717,
      20.551,
      20.392,
      20.245
     ],
     "heat_mwh": 24.049738275082763,
     "peak_w": 326876.5684955199,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.989084724020415,
     "weekday_morning_peak_w": 50956.34286481738,
     "weekday_profile_w": [
      22.787466957779714,
      25.312362754978004,
      23.355828928905435,
      23.685477501841756,
      23.391339293830104,
      23.326573271954505,
      22.43341820145761,
      50945.048025131495,
      4895.650307953208,
      4845.301351592439,
      4318.8233161216995,
      3967.165433493781,
      3467.5928634730785,
      3341.1011425903944,
      3244.0919773381256,
      3145.0129078209047,
      3120.551697652408,
      3193.437258070683,
      3402.366997439684,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 6.918240485097223,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 24.81530097944266,
      "peak_w": 366501.282916666,
      "weekday_morning_peak_w": 53890.40099805478
     }
    },
    "Floor_2": {
     "tz_jan": [
      20.642,
      20.604,
      20.564,
      20.527,
      20.485,
      20.437,
      20.402,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.956,
      20.886,
      20.82,
      20.757,
      20.691,
      20.621,
      20.553,
      20.489,
      20.428,
      20.365,
      20.298,
      20.224,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.904,
      20.751,
      20.607,
      20.481,
      20.371,
      20.272,
      20.185,
      20.107,
      20.043,
      19.98,
      19.93,
      19.901,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.988,
      20.974,
      20.958,
      20.941,
      20.925,
      20.904,
      20.884,
      20.865,
      20.849,
      20.838,
      20.829,
      20.814,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.981,
      20.949,
      20.916,
      20.879,
      20.842,
      20.806,
      20.77,
      20.735,
      20.695,
      20.655,
      20.624,
      20.595,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.98,
      20.945,
      20.911,
      20.877,
      20.845,
      20.808,
      20.754,
      20.694,
      20.628,
      20.566,
      20.504,
      20.445,
      20.374,
      20.292,
      20.215,
      20.152,
      20.112,
      20.093,
      20.076,
      20.059,
      20.045,
      20.039,
      20.043,
      20.054,
      20.065,
      20.078,
      20.088,
      20.095,
      20.098,
      20.098,
      20.095,
      20.089,
      20.082,
      20.072,
      20.06,
      20.044,
      20.026,
      20.008,
      19.986,
      19.965,
      19.943,
      19.934,
      19.935,
      19.936,
      19.919,
      19.877,
      19.844,
      19.807,
      19.765,
      19.73,
      19.704,
      19.681,
      19.659,
      19.637,
      19.618,
      19.594,
      19.557,
      19.518,
      19.481,
      19.437,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.923,
      20.807,
      20.708,
      20.612,
      20.514,
      20.423,
      20.337,
      20.254,
      20.172,
      20.091,
      20.009,
      19.929,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.929,
      20.815,
      20.704,
      20.591,
      20.48,
      20.367,
      20.251,
      20.147,
      20.065,
      20.004,
      19.953,
      19.902,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.98,
      20.954,
      20.927,
      20.883,
      20.827,
      20.766,
      20.705,
      20.642,
      20.578,
      20.512,
      20.439,
      20.357,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.962,
      20.906,
      20.852,
      20.798,
      20.743,
      20.694,
      20.654,
      20.624,
      20.595,
      20.567,
      20.544,
      20.518,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.954,
      20.88,
      20.802,
      20.716,
      20.634,
      20.553,
      20.475,
      20.4,
      20.328,
      20.261,
      20.194,
      20.125,
      20.058,
      19.989,
      19.914,
      19.852,
      19.808,
      19.778,
      19.759,
      19.747,
      19.726,
      19.694,
      19.661,
      19.626,
      19.588,
      19.554,
      19.519,
      19.491,
      19.476,
      19.468,
      19.458,
      19.45,
      19.443,
      19.435,
      19.426,
      19.425,
      19.433,
      19.445,
      19.454,
      19.458,
      19.448,
      19.437,
      19.422,
      19.398,
      19.364,
      19.326,
      19.29,
      19.259,
      19.224,
      19.182,
      19.128,
      19.062,
      19.003,
      18.944,
      18.884,
      18.819,
      18.759,
      18.698,
      18.637,
      18.588,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.907,
      20.759,
      20.612,
      20.474,
      20.353,
      20.229,
      20.094,
      19.942,
      19.796,
      19.663,
      19.547,
      19.44,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.878,
      20.678,
      20.456,
      20.232,
      20.017,
      19.816,
      19.625,
      19.432,
      19.242,
      19.062,
      18.896,
      18.731,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.851,
      20.619,
      20.394,
      20.17,
      19.944,
      19.721,
      19.509,
      19.315,
      19.126,
      18.939,
      18.776,
      18.645,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.875,
      20.676,
      20.49,
      20.314,
      20.146,
      19.982,
      19.814,
      19.637,
      19.469,
      19.303,
      19.14,
      18.977,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.877,
      20.692,
      20.505,
      20.312,
      20.123,
      19.927,
      19.724,
      19.535,
      19.363,
      19.193,
      19.04,
      18.878,
      18.712,
      18.544,
      18.374,
      18.248,
      18.191,
      18.182,
      18.194,
      18.203,
      18.215,
      18.205,
      18.163,
      18.104,
      18.035,
      17.949,
      17.848,
      17.742,
      17.637,
      17.532,
      17.422,
      17.316,
      17.213,
      17.108,
      17.004,
      16.898,
      16.792,
      16.691,
      16.591,
      16.516,
      16.489,
      16.505,
      16.538,
      16.576,
      16.614,
      16.634,
      16.622,
      16.597,
      16.561,
      16.511,
      16.449,
      16.378,
      16.301,
      16.226,
      16.148,
      16.072,
      16.012,
      16.0,
      16.0,
      16.0,
      20.989,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.846,
      20.609,
      20.385,
      20.176,
      19.973,
      19.764,
      19.558,
      19.365,
      19.183,
      19.002,
      18.827,
      18.655,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.85,
      20.61,
      20.376,
      20.149,
      19.928,
      19.708,
      19.495,
      19.286,
      19.081,
      18.882,
      18.684,
      18.488,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.855,
      20.616,
      20.38,
      20.143,
      19.922,
      19.715,
      19.516,
      19.328,
      19.151,
      18.983,
      18.829,
      18.687,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.914,
      20.783,
      20.653,
      20.513,
      20.376,
      20.237,
      20.096,
      19.961,
      19.827,
      19.695,
      19.559,
      19.419,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.917,
      20.788,
      20.664,
      20.542,
      20.423,
      20.304,
      20.181,
      20.053,
      19.919,
      19.791,
      19.672,
      19.562,
      19.451,
      19.336,
      19.221,
      19.116,
      19.028,
      18.955,
      18.891,
      18.829,
      18.77,
      18.719,
      18.671,
      18.62,
      18.56,
      18.495,
      18.428,
      18.353,
      18.268,
      18.178,
      18.091,
      18.009,
      17.931,
      17.863,
      17.803,
      17.752,
      17.706,
      17.656,
      17.603,
      17.558,
      17.534,
      17.53,
      17.532,
      17.539,
      17.544,
      17.543,
      17.536,
      17.523,
      17.507,
      17.494,
      17.476,
      17.45,
      17.422,
      17.397,
      17.371,
      17.348,
      17.326,
      17.308,
      17.295,
      17.278,
      20.993,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.904,
      20.76,
      20.629,
      20.503,
      20.378,
      20.263,
      20.164,
      20.076,
      19.997,
      19.922,
      19.844,
      19.751,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.903,
      20.746,
      20.589,
      20.43,
      20.282,
      20.149,
      20.026,
      19.914,
      19.806,
      19.707,
      19.618,
      19.536,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.915,
      20.781,
      20.651,
      20.525,
      20.407
     ],
     "heat_mwh": 18.12667734766748,
     "peak_w": 324100.68228120205,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.989085872775085,
     "weekday_morning_peak_w": 39358.37695510223,
     "weekday_profile_w": [
      0.0,
      0.0,
      0.0,
      4.3407473395133005,
      15.455989888566046,
      15.637944308075665,
      15.058081428870024,
      39345.85640164844,
      3689.4642941100833,
      3681.5128293934317,
      3245.749246629296,
      2952.0097303682282,
      2497.195114468884,
      2390.829074981583,
      2313.656622649302,
      2245.522496944185,
      2246.7983071590097,
      2311.6474139208963,
      2480.1367686217236,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 10.693466097908686,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 18.652397068420036,
      "peak_w": 363722.03572012624,
      "weekday_morning_peak_w": 41373.297053574825
     }
    },
    "Floor_3": {
     "tz_jan": [
      20.653,
      20.617,
      20.579,
      20.544,
      20.503,
      20.457,
      20.423,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.957,
      20.889,
      20.826,
      20.764,
      20.701,
      20.633,
      20.566,
      20.504,
      20.446,
      20.385,
      20.319,
      20.247,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.905,
      20.754,
      20.613,
      20.489,
      20.381,
      20.285,
      20.2,
      20.125,
      20.063,
      20.002,
      19.954,
      19.926,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.989,
      20.976,
      20.962,
      20.946,
      20.931,
      20.911,
      20.892,
      20.875,
      20.86,
      20.851,
      20.843,
      20.829,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.981,
      20.951,
      20.919,
      20.885,
      20.849,
      20.815,
      20.78,
      20.747,
      20.709,
      20.671,
      20.642,
      20.615,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.981,
      20.948,
      20.916,
      20.884,
      20.854,
      20.819,
      20.767,
      20.709,
      20.645,
      20.586,
      20.525,
      20.468,
      20.399,
      20.319,
      20.244,
      20.183,
      20.145,
      20.128,
      20.113,
      20.097,
      20.085,
      20.081,
      20.086,
      20.098,
      20.111,
      20.125,
      20.137,
      20.145,
      20.148,
      20.149,
      20.147,
      20.143,
      20.136,
      20.127,
      20.116,
      20.101,
      20.084,
      20.067,
      20.046,
      20.025,
      20.004,
      19.996,
      19.998,
      19.999,
      19.984,
      19.943,
      19.911,
      19.874,
      19.833,
      19.799,
      19.773,
      19.751,
      19.729,
      19.709,
      19.69,
      19.667,
      19.631,
      19.592,
      19.555,
      19.512,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.924,
      20.811,
      20.715,
      20.621,
      20.524,
      20.436,
      20.352,
      20.271,
      20.192,
      20.114,
      20.034,
      19.956,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.93,
      20.819,
      20.71,
      20.598,
      20.489,
      20.379,
      20.266,
      20.164,
      20.085,
      20.026,
      19.977,
      19.928,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.981,
      20.958,
      20.934,
      20.891,
      20.837,
      20.779,
      20.719,
      20.657,
      20.594,
      20.529,
      20.458,
      20.378,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.964,
      20.909,
      20.858,
      20.806,
      20.752,
      20.704,
      20.666,
      20.637,
      20.61,
      20.584,
      20.562,
      20.539,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.956,
      20.884,
      20.807,
      20.723,
      20.642,
      20.563,
      20.488,
      20.415,
      20.345,
      20.28,
      20.215,
      20.149,
      20.083,
      20.017,
      19.944,
      19.884,
      19.842,
      19.814,
      19.797,
      19.787,
      19.769,
      19.738,
      19.706,
      19.673,
      19.637,
      19.604,
      19.57,
      19.544,
      19.53,
      19.524,
      19.514,
      19.508,
      19.502,
      19.495,
      19.487,
      19.487,
      19.496,
      19.509,
      19.519,
      19.523,
      19.514,
      19.505,
      19.49,
      19.467,
      19.434,
      19.397,
      19.361,
      19.331,
      19.297,
      19.256,
      19.202,
      19.137,
      19.078,
      19.021,
      18.961,
      18.897,
      18.837,
      18.776,
      18.716,
      18.667,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.909,
      20.765,
      20.62,
      20.485,
      20.366,
      20.243,
      20.11,
      19.961,
      19.816,
      19.686,
      19.572,
      19.469,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.88,
      20.683,
      20.463,
      20.241,
      20.029,
      19.83,
      19.641,
      19.451,
      19.264,
      19.087,
      18.923,
      18.761,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.853,
      20.623,
      20.401,
      20.179,
      19.954,
      19.734,
      19.525,
      19.334,
      19.147,
      18.962,
      18.802,
      18.673,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.877,
      20.68,
      20.497,
      20.323,
      20.156,
      19.994,
      19.827,
      19.653,
      19.487,
      19.323,
      19.163,
      19.002,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.878,
      20.696,
      20.511,
      20.321,
      20.133,
      19.938,
      19.738,
      19.552,
      19.381,
      19.214,
      19.063,
      18.904,
      18.739,
      18.573,
      18.406,
      18.281,
      18.227,
      18.22,
      18.234,
      18.245,
      18.258,
      18.25,
      18.21,
      18.152,
      18.084,
      18.0,
      17.9,
      17.795,
      17.692,
      17.588,
      17.479,
      17.374,
      17.272,
      17.168,
      17.065,
      16.96,
      16.855,
      16.755,
      16.655,
      16.581,
      16.555,
      16.571,
      16.605,
      16.643,
      16.682,
      16.703,
      16.691,
      16.666,
      16.631,
      16.581,
      16.52,
      16.449,
      16.372,
      16.297,
      16.22,
      16.143,
      16.079,
      16.016,
      16.0,
      16.0,
      20.989,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.847,
      20.613,
      20.391,
      20.183,
      19.982,
      19.775,
      19.571,
      19.378,
      19.198,
      19.017,
      18.843,
      18.672,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.851,
      20.613,
      20.382,
      20.157,
      19.937,
      19.719,
      19.506,
      19.299,
      19.095,
      18.897,
      18.701,
      18.506,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.857,
      20.62,
      20.386,
      20.151,
      19.932,
      19.726,
      19.529,
      19.342,
      19.167,
      19.001,
      18.849,
      18.709,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.916,
      20.788,
      20.66,
      20.523,
      20.387,
      20.25,
      20.111,
      19.977,
      19.845,
      19.713,
      19.578,
      19.44,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.918,
      20.792,
      20.671,
      20.551,
      20.435,
      20.318,
      20.196,
      20.069,
      19.936,
      19.809,
      19.692,
      19.585,
      19.476,
      19.362,
      19.25,
      19.147,
      19.06,
      18.99,
      18.927,
      18.868,
      18.811,
      18.761,
      18.715,
      18.666,
      18.608,
      18.544,
      18.479,
      18.406,
      18.322,
      18.234,
      18.148,
      18.067,
      17.991,
      17.924,
      17.866,
      17.815,
      17.771,
      17.722,
      17.67,
      17.626,
      17.604,
      17.6,
      17.604,
      17.611,
      17.618,
      17.618,
      17.611,
      17.599,
      17.584,
      17.571,
      17.555,
      17.529,
      17.502,
      17.478,
      17.452,
      17.43,
      17.408,
      17.391,
      17.378,
      17.362,
      20.993,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.906,
      20.766,
      20.639,
      20.515,
      20.393,
      20.28,
      20.183,
      20.098,
      20.02,
      19.947,
      19.87,
      19.778,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.905,
      20.751,
      20.597,
      20.44,
      20.294,
      20.163,
      20.042,
      19.931,
      19.824,
      19.727,
      19.64,
      19.56,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.917,
      20.786,
      20.659,
      20.535,
      20.419
     ],
     "heat_mwh": 17.55998388354017,
     "peak_w": 323914.388828129,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.98908601462049,
     "weekday_morning_peak_w": 38198.68295631069,
     "weekday_profile_w": [
      0.0,
      0.0,
      0.0,
      0.0,
      2.0473247634842098,
      14.594023622311724,
      14.075044924297075,
      38177.20683810823,
      3586.6150809885985,
      3579.818301227499,
      3148.8767829779804,
      2862.940299060838,
      2408.4667079785454,
      2302.5207979868287,
      2225.6884095369646,
      2160.094173364846,
      2166.965121779778,
      2233.0779397715432,
      2396.644891610047,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 11.471539841367274,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 18.061337961970025,
      "peak_w": 363535.6359459644,
      "weekday_morning_peak_w": 40120.23239159471
     }
    },
    "Floor_4": {
     "tz_jan": [
      20.635,
      20.596,
      20.556,
      20.517,
      20.474,
      20.425,
      20.389,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.955,
      20.884,
      20.817,
      20.753,
      20.686,
      20.615,
      20.546,
      20.481,
      20.419,
      20.355,
      20.287,
      20.212,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.904,
      20.749,
      20.604,
      20.478,
      20.366,
      20.266,
      20.178,
      20.099,
      20.034,
      19.97,
      19.919,
      19.889,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.987,
      20.97,
      20.953,
      20.934,
      20.917,
      20.895,
      20.873,
      20.854,
      20.838,
      20.826,
      20.816,
      20.801,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.98,
      20.947,
      20.913,
      20.875,
      20.838,
      20.801,
      20.764,
      20.728,
      20.688,
      20.648,
      20.617,
      20.587,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.979,
      20.944,
      20.91,
      20.875,
      20.843,
      20.806,
      20.751,
      20.691,
      20.625,
      20.563,
      20.5,
      20.441,
      20.37,
      20.287,
      20.21,
      20.147,
      20.107,
      20.088,
      20.071,
      20.053,
      20.04,
      20.034,
      20.038,
      20.048,
      20.06,
      20.072,
      20.083,
      20.09,
      20.092,
      20.092,
      20.089,
      20.084,
      20.076,
      20.066,
      20.054,
      20.038,
      20.02,
      20.002,
      19.98,
      19.959,
      19.937,
      19.928,
      19.929,
      19.93,
      19.913,
      19.871,
      19.838,
      19.801,
      19.759,
      19.724,
      19.698,
      19.675,
      19.652,
      19.631,
      19.612,
      19.588,
      19.551,
      19.512,
      19.474,
      19.43,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.921,
      20.804,
      20.704,
      20.608,
      20.509,
      20.418,
      20.332,
      20.249,
      20.166,
      20.086,
      20.004,
      19.923,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.928,
      20.813,
      20.701,
      20.587,
      20.476,
      20.363,
      20.247,
      20.143,
      20.061,
      19.999,
      19.948,
      19.897,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.979,
      20.951,
      20.923,
      20.877,
      20.82,
      20.759,
      20.697,
      20.633,
      20.568,
      20.502,
      20.429,
      20.348,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.961,
      20.903,
      20.849,
      20.794,
      20.738,
      20.688,
      20.648,
      20.618,
      20.589,
      20.562,
      20.538,
      20.513,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.954,
      20.879,
      20.799,
      20.713,
      20.631,
      20.549,
      20.472,
      20.397,
      20.325,
      20.258,
      20.192,
      20.123,
      20.056,
      19.987,
      19.912,
      19.851,
      19.806,
      19.776,
      19.757,
      19.746,
      19.725,
      19.693,
      19.66,
      19.625,
      19.588,
      19.553,
      19.518,
      19.49,
      19.475,
      19.468,
      19.457,
      19.449,
      19.442,
      19.435,
      19.426,
      19.424,
      19.432,
      19.444,
      19.453,
      19.456,
      19.447,
      19.436,
      19.421,
      19.396,
      19.362,
      19.324,
      19.287,
      19.256,
      19.222,
      19.179,
      19.125,
      19.058,
      18.999,
      18.94,
      18.88,
      18.815,
      18.754,
      18.692,
      18.631,
      18.582,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.906,
      20.756,
      20.606,
      20.467,
      20.345,
      20.22,
      20.084,
      19.933,
      19.786,
      19.653,
      19.537,
      19.43,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.876,
      20.674,
      20.451,
      20.226,
      20.011,
      19.809,
      19.618,
      19.425,
      19.234,
      19.054,
      18.887,
      18.722,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.85,
      20.614,
      20.388,
      20.163,
      19.936,
      19.713,
      19.5,
      19.305,
      19.115,
      18.927,
      18.763,
      18.631,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.873,
      20.67,
      20.481,
      20.303,
      20.133,
      19.968,
      19.799,
      19.621,
      19.452,
      19.285,
      19.121,
      18.956,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.874,
      20.686,
      20.496,
      20.301,
      20.11,
      19.913,
      19.709,
      19.519,
      19.346,
      19.174,
      19.02,
      18.857,
      18.689,
      18.519,
      18.349,
      18.22,
      18.162,
      18.152,
      18.163,
      18.171,
      18.181,
      18.17,
      18.127,
      18.067,
      17.996,
      17.91,
      17.808,
      17.7,
      17.594,
      17.488,
      17.376,
      17.269,
      17.165,
      17.059,
      16.953,
      16.846,
      16.739,
      16.637,
      16.535,
      16.459,
      16.43,
      16.444,
      16.476,
      16.512,
      16.549,
      16.568,
      16.554,
      16.528,
      16.491,
      16.44,
      16.376,
      16.304,
      16.226,
      16.149,
      16.07,
      16.005,
      16.0,
      16.0,
      16.0,
      16.0,
      20.989,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.841,
      20.597,
      20.367,
      20.151,
      19.943,
      19.73,
      19.52,
      19.323,
      19.139,
      18.955,
      18.779,
      18.606,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.846,
      20.6,
      20.362,
      20.131,
      19.906,
      19.683,
      19.467,
      19.257,
      19.051,
      18.851,
      18.651,
      18.454,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.852,
      20.609,
      20.369,
      20.129,
      19.904,
      19.695,
      19.496,
      19.306,
      19.128,
      18.96,
      18.804,
      18.661,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.911,
      20.776,
      20.643,
      20.5,
      20.36,
      20.218,
      20.075,
      19.938,
      19.802,
      19.669,
      19.533,
      19.392,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.915,
      20.783,
      20.656,
      20.532,
      20.411,
      20.29,
      20.166,
      20.036,
      19.902,
      19.773,
      19.653,
      19.544,
      19.433,
      19.317,
      19.202,
      19.097,
      19.008,
      18.935,
      18.871,
      18.809,
      18.75,
      18.698,
      18.65,
      18.598,
      18.538,
      18.473,
      18.406,
      18.331,
      18.245,
      18.155,
      18.068,
      17.985,
      17.907,
      17.839,
      17.778,
      17.726,
      17.681,
      17.63,
      17.576,
      17.531,
      17.507,
      17.502,
      17.504,
      17.51,
      17.515,
      17.513,
      17.505,
      17.492,
      17.475,
      17.461,
      17.443,
      17.416,
      17.388,
      17.362,
      17.336,
      17.311,
      17.289,
      17.27,
      17.256,
      17.239,
      20.993,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.9,
      20.752,
      20.617,
      20.486,
      20.358,
      20.24,
      20.138,
      20.048,
      19.967,
      19.889,
      19.809,
      19.714,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.901,
      20.741,
      20.581,
      20.419,
      20.27,
      20.135,
      20.011,
      19.897,
      19.789,
      19.69,
      19.601,
      19.519,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.914,
      20.778,
      20.646,
      20.519,
      20.399
     ],
     "heat_mwh": 18.33465344398945,
     "peak_w": 324621.3587688534,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.989085659173142,
     "weekday_morning_peak_w": 39636.106184006356,
     "weekday_profile_w": [
      0.0,
      0.0,
      7.581100698989087,
      17.01071730965802,
      16.93777828193376,
      17.088268463965584,
      16.48845434475925,
      39618.91303913801,
      3743.7418126947596,
      3735.8089386481843,
      3296.9852776617154,
      2999.4291719647626,
      2540.4401371098006,
      2430.8019192826314,
      2352.308966848161,
      2284.60998509077,
      2288.758421712277,
      2355.749656720654,
      2525.0606988161326,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 11.23929990412568,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 18.866706451125484,
      "peak_w": 364242.9259861015,
      "weekday_morning_peak_w": 41675.304501701685
     }
    },
    "Floor_5": {
     "tz_jan": [
      20.487,
      20.428,
      20.368,
      20.312,
      20.25,
      20.183,
      20.13,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.935,
      20.835,
      20.741,
      20.651,
      20.56,
      20.465,
      20.373,
      20.287,
      20.205,
      20.12,
      20.031,
      19.934,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.879,
      20.688,
      20.509,
      20.351,
      20.21,
      20.083,
      19.968,
      19.865,
      19.776,
      19.69,
      19.617,
      19.569,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.968,
      20.924,
      20.881,
      20.838,
      20.799,
      20.756,
      20.716,
      20.679,
      20.647,
      20.62,
      20.597,
      20.568,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.964,
      20.907,
      20.85,
      20.792,
      20.735,
      20.68,
      20.626,
      20.573,
      20.516,
      20.46,
      20.414,
      20.371,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.964,
      20.906,
      20.85,
      20.796,
      20.745,
      20.69,
      20.618,
      20.539,
      20.454,
      20.374,
      20.294,
      20.218,
      20.13,
      20.029,
      19.936,
      19.857,
      19.804,
      19.771,
      19.743,
      19.715,
      19.691,
      19.677,
      19.673,
      19.676,
      19.682,
      19.688,
      19.693,
      19.695,
      19.693,
      19.688,
      19.681,
      19.67,
      19.658,
      19.643,
      19.627,
      19.607,
      19.585,
      19.563,
      19.538,
      19.513,
      19.488,
      19.475,
      19.471,
      19.468,
      19.447,
      19.399,
      19.361,
      19.318,
      19.27,
      19.229,
      19.197,
      19.17,
      19.144,
      19.119,
      19.096,
      19.068,
      19.026,
      18.981,
      18.939,
      18.889,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.896,
      20.742,
      20.61,
      20.484,
      20.358,
      20.243,
      20.135,
      20.031,
      19.929,
      19.83,
      19.729,
      19.63,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.903,
      20.753,
      20.607,
      20.464,
      20.325,
      20.186,
      20.045,
      19.918,
      19.815,
      19.734,
      19.665,
      19.597,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.959,
      20.903,
      20.848,
      20.776,
      20.695,
      20.61,
      20.527,
      20.443,
      20.359,
      20.275,
      20.185,
      20.086,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.941,
      20.853,
      20.771,
      20.691,
      20.612,
      20.541,
      20.483,
      20.436,
      20.391,
      20.35,
      20.313,
      20.275,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.935,
      20.831,
      20.725,
      20.613,
      20.508,
      20.407,
      20.31,
      20.217,
      20.126,
      20.043,
      19.96,
      19.874,
      19.791,
      19.707,
      19.617,
      19.54,
      19.482,
      19.439,
      19.407,
      19.384,
      19.351,
      19.307,
      19.263,
      19.216,
      19.167,
      19.121,
      19.075,
      19.038,
      19.015,
      19.002,
      18.985,
      18.971,
      18.96,
      18.948,
      18.935,
      18.93,
      18.936,
      18.946,
      18.953,
      18.955,
      18.942,
      18.928,
      18.91,
      18.881,
      18.842,
      18.799,
      18.757,
      18.721,
      18.681,
      18.633,
      18.572,
      18.498,
      18.433,
      18.367,
      18.3,
      18.228,
      18.161,
      18.092,
      18.025,
      17.97,
      20.993,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.876,
      20.682,
      20.492,
      20.316,
      20.162,
      20.008,
      19.846,
      19.669,
      19.499,
      19.344,
      19.207,
      19.081,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.844,
      20.592,
      20.322,
      20.055,
      19.803,
      19.567,
      19.342,
      19.116,
      18.892,
      18.68,
      18.482,
      18.286,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.81,
      20.516,
      20.237,
      19.964,
      19.693,
      19.431,
      19.181,
      18.951,
      18.726,
      18.502,
      18.306,
      18.144,
      20.993,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.834,
      20.574,
      20.334,
      20.109,
      19.898,
      19.696,
      19.494,
      19.285,
      19.085,
      18.89,
      18.698,
      18.504,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.838,
      20.596,
      20.357,
      20.117,
      19.885,
      19.65,
      19.411,
      19.188,
      18.983,
      18.781,
      18.597,
      18.403,
      18.204,
      18.004,
      17.805,
      17.65,
      17.571,
      17.541,
      17.535,
      17.528,
      17.525,
      17.502,
      17.446,
      17.372,
      17.287,
      17.184,
      17.066,
      16.942,
      16.819,
      16.697,
      16.569,
      16.446,
      16.326,
      16.204,
      16.083,
      16.002,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.001,
      16.006,
      16.014,
      16.009,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      20.989,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.798,
      20.492,
      20.205,
      19.94,
      19.686,
      19.43,
      19.181,
      18.948,
      18.731,
      18.518,
      18.315,
      18.117,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.808,
      20.506,
      20.215,
      19.936,
      19.666,
      19.402,
      19.148,
      18.903,
      18.665,
      18.435,
      18.207,
      17.981,
      20.993,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.814,
      20.512,
      20.218,
      19.928,
      19.658,
      19.409,
      19.174,
      18.952,
      18.745,
      18.549,
      18.368,
      18.199,
      20.993,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.879,
      20.696,
      20.518,
      20.335,
      20.159,
      19.983,
      19.809,
      19.643,
      19.481,
      19.322,
      19.164,
      19.002,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.886,
      20.711,
      20.546,
      20.386,
      20.232,
      20.081,
      19.928,
      19.77,
      19.611,
      19.459,
      19.318,
      19.188,
      19.058,
      18.923,
      18.79,
      18.667,
      18.561,
      18.472,
      18.393,
      18.318,
      18.246,
      18.183,
      18.123,
      18.06,
      17.988,
      17.911,
      17.831,
      17.745,
      17.646,
      17.543,
      17.443,
      17.349,
      17.26,
      17.18,
      17.109,
      17.048,
      16.993,
      16.933,
      16.87,
      16.817,
      16.784,
      16.772,
      16.768,
      16.769,
      16.769,
      16.764,
      16.753,
      16.737,
      16.717,
      16.699,
      16.677,
      16.646,
      16.615,
      16.585,
      16.555,
      16.527,
      16.502,
      16.481,
      16.464,
      16.444,
      20.99,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.868,
      20.672,
      20.495,
      20.326,
      20.163,
      20.014,
      19.884,
      19.769,
      19.666,
      19.568,
      19.47,
      19.357,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.873,
      20.671,
      20.472,
      20.275,
      20.092,
      19.928,
      19.778,
      19.64,
      19.51,
      19.392,
      19.285,
      19.188,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.888,
      20.714,
      20.546,
      20.386,
      20.238
     ],
     "heat_mwh": 24.797081404441776,
     "peak_w": 329249.500758059,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.989083518931906,
     "weekday_morning_peak_w": 51819.10616843883,
     "weekday_profile_w": [
      31.090720010613726,
      33.63295539712083,
      31.6743826239977,
      32.011849844642875,
      31.726944656992387,
      31.668995445537316,
      30.770088124449135,
      51807.409428148734,
      5078.8844225011135,
      5034.47933113882,
      4500.644170201957,
      4134.948858610203,
      3618.709921178081,
      3476.255851271061,
      3372.512305943831,
      3279.8523931056734,
      3276.584220409654,
      3348.1724023953925,
      3552.4888547259848,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 9.009228595508658,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 25.604161281024727,
      "peak_w": 368874.1170210354,
      "weekday_morning_peak_w": 54912.29209657175
     }
    }
   }
  }
 }
}
