{
 "source": "validation/energyplus/109_bridgewater_setback.py",
 "epw_sha256": "c65711022b0ea7e05ccfe03565f5d6b377fa6ea9157e3bc0066f0793fa478cf2",
 "setback_spec_sha256": "330d97a842709b246f6afda534ef4c8bcdce6135b69c9c57e36fce4d96cf06df",
 "gains_csv_sha256": "55da387066d0488f75783ec712e5f5d7e45b780f019503826fec23a6e835f89f",
 "runs": {
  "ThirdOrderBackwardDifference": {
   "notes": [
    "frame_split: 20 windows split into glass (0.80, SHGC = glass g) and frame (0.20, no solar)",
    "airmass: capacitance multiplier 65.5597 on every zone",
    "slab_reversed: 4 upper slab faces given the reversed construction (inside face IntFloor_Carpet)",
    "tb_by_zone: wall junctions 242.973 W/K by zone {\"Floor_1\": {\"h_w_per_k\": 94.234, \"u_wall\": 0.417, \"net_wall_m2\": 340.193}, \"Floor_2\": {\"h_w_per_k\": 41.5732, \"u_wall\": 0.2622, \"net_wall_m2\": 340.193}, \"Floor_3\": {\"h_w_per_k\": 41.5732, \"u_wall\": 0.2622, \"net_wall_m2\": 340.193}, \"Floor_4\": {\"h_w_per_k\": 41.5732, \"u_wall\": 0.2622, \"net_wall_m2\": 340.193}, \"Floor_5\": {\"h_w_per_k\": 24.0196, \"u_wall\": 0.2106, \"net_wall_m2\": 340.193}}",
    "inf_by_zone: building rate 0.069248 ach shared by envelope area {\"Floor_1\": {\"envelope_m2\": 1311.288, \"ach\": 0.112748}, \"Floor_2\": {\"envelope_m2\": 468.096, \"ach\": 0.040248}, \"Floor_3\": {\"envelope_m2\": 468.096, \"ach\": 0.040248}, \"Floor_4\": {\"envelope_m2\": 468.096, \"ach\": 0.040248}, \"Floor_5\": {\"envelope_m2\": 1311.288, \"ach\": 0.112748}}",
    "gains: 20 OtherEquipment, 345.560 MWh a year in all, gains.csv sha256 55da387066d0488f75783ec712e5f5d7e45b780f019503826fec23a6e835f89f",
    "vent: 15 ZoneVentilation:DesignFlowRate, 2.7030 m3/s of outdoor air equivalent in all",
    "zone air heat balance: ThirdOrderBackwardDifference",
    "hours: heating 21.0 C in use, 16.0 C setback; cooling 24.0 C in use, off otherwise",
    "heating and cooling: what entered the zone air (its heat balance's system terms), not the ideal-loads report"
   ],
   "heating_mwh": 111.523,
   "cooling_mwh": 54.281,
   "severe": 0,
   "warnings": 26,
   "energyplus_version": "EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.11.16 00:14",
   "zones": {
    "Floor_1": {
     "heat_mwh": 24.944449411885493,
     "peak_w": 469150.8353714058,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.999999999999996,
     "weekday_morning_peak_w": 76727.89240097562,
     "weekday_profile_w": [
      21.273379284360004,
      23.83551917117151,
      21.913214435265647,
      22.274281304705287,
      22.009926756187856,
      21.975431589083406,
      21.111736700289196,
      76718.07074198477,
      17.603871119255864,
      116.4864119416279,
      567.3961734883657,
      941.4176482142105,
      1455.2545935571961,
      2133.715140485102,
      2329.164893943082,
      2425.838060523222,
      2639.0222449082853,
      2877.51701235344,
      3147.302351835636,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 7.266435306927651,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 26.279293343940587,
      "peak_w": 554640.276619718,
      "weekday_morning_peak_w": 81842.32356667609
     }
    },
    "Floor_2": {
     "heat_mwh": 18.651434295058635,
     "peak_w": 469063.09771307587,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.00000000000002,
     "min_in_use_c": 20.999999999999996,
     "weekday_morning_peak_w": 59299.93011185719,
     "weekday_profile_w": [
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      8.056420309931186,
      13.0811047264488,
      59281.22785420351,
      13.654579703912335,
      66.12412745635706,
      405.8473596047302,
      627.9872842415145,
      832.0368447499368,
      1221.9562810473092,
      1512.5745540543744,
      1649.1926942020998,
      1751.0185599492438,
      1922.0501560609785,
      2156.6262603740747,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 11.034944385207998,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 19.562973553197033,
      "peak_w": 554612.9214736768,
      "weekday_morning_peak_w": 62792.43293090094
     }
    },
    "Floor_3": {
     "heat_mwh": 18.042082199396738,
     "peak_w": 469076.3401277482,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.015060293413608,
     "min_in_use_c": 20.999999999999993,
     "weekday_morning_peak_w": 57469.71911282179,
     "weekday_profile_w": [
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      2.7834940702367494,
      57450.42186785907,
      0.40412081947038325,
      54.602885348351165,
      394.9661852941752,
      610.2193961428648,
      788.479250782305,
      1162.9974812172486,
      1441.0595848645366,
      1587.1987519785882,
      1688.777761130929,
      1862.0368902991718,
      2082.8040520196273,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 11.803513892907036,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 18.910401669176157,
      "peak_w": 554632.3254386131,
      "weekday_morning_peak_w": 60796.62913282616
     }
    },
    "Floor_4": {
     "heat_mwh": 18.83649976691337,
     "peak_w": 469066.2130963735,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.999999999999996,
     "weekday_morning_peak_w": 59656.12388581656,
     "weekday_profile_w": [
      0.0,
      0.0,
      0.0,
      0.0,
      12.786378440025217,
      15.561005103497612,
      15.021641630006073,
      59631.89332537264,
      10.976880618462776,
      68.223919485421,
      415.76060809162533,
      631.4676790202068,
      864.6779774025377,
      1275.5917506690557,
      1570.8105581417492,
      1663.9825588522538,
      1802.1403326724324,
      1970.4708097594516,
      2221.131765979591,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 11.583686200965552,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 19.7585281443973,
      "peak_w": 554615.195629293,
      "weekday_morning_peak_w": 63188.82763505942
     }
    },
    "Floor_5": {
     "heat_mwh": 25.597510447890443,
     "peak_w": 469125.81032436044,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.999999999999993,
     "weekday_morning_peak_w": 77680.71366146037,
     "weekday_profile_w": [
      29.861968956970326,
      32.4373032935655,
      30.510312088589036,
      30.87808187334393,
      30.622347319930075,
      30.595651980024982,
      29.725950192424197,
      77671.14769363184,
      19.391160517043133,
      112.42751340579822,
      598.9032299837116,
      977.9385895061155,
      1641.3439439041774,
      2340.1740025666845,
      2414.814723338176,
      2618.223097204876,
      2858.1905015279044,
      3046.795722038691,
      3308.00247102301,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 9.413636868658985,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 27.01147722218545,
      "peak_w": 554645.4489983576,
      "weekday_morning_peak_w": 83098.39682843025
     }
    }
   }
  },
  "EulerMethod": {
   "notes": [
    "frame_split: 20 windows split into glass (0.80, SHGC = glass g) and frame (0.20, no solar)",
    "airmass: capacitance multiplier 65.5597 on every zone",
    "slab_reversed: 4 upper slab faces given the reversed construction (inside face IntFloor_Carpet)",
    "tb_by_zone: wall junctions 242.973 W/K by zone {\"Floor_1\": {\"h_w_per_k\": 94.234, \"u_wall\": 0.417, \"net_wall_m2\": 340.193}, \"Floor_2\": {\"h_w_per_k\": 41.5732, \"u_wall\": 0.2622, \"net_wall_m2\": 340.193}, \"Floor_3\": {\"h_w_per_k\": 41.5732, \"u_wall\": 0.2622, \"net_wall_m2\": 340.193}, \"Floor_4\": {\"h_w_per_k\": 41.5732, \"u_wall\": 0.2622, \"net_wall_m2\": 340.193}, \"Floor_5\": {\"h_w_per_k\": 24.0196, \"u_wall\": 0.2106, \"net_wall_m2\": 340.193}}",
    "inf_by_zone: building rate 0.069248 ach shared by envelope area {\"Floor_1\": {\"envelope_m2\": 1311.288, \"ach\": 0.112748}, \"Floor_2\": {\"envelope_m2\": 468.096, \"ach\": 0.040248}, \"Floor_3\": {\"envelope_m2\": 468.096, \"ach\": 0.040248}, \"Floor_4\": {\"envelope_m2\": 468.096, \"ach\": 0.040248}, \"Floor_5\": {\"envelope_m2\": 1311.288, \"ach\": 0.112748}}",
    "gains: 20 OtherEquipment, 345.560 MWh a year in all, gains.csv sha256 55da387066d0488f75783ec712e5f5d7e45b780f019503826fec23a6e835f89f",
    "vent: 15 ZoneVentilation:DesignFlowRate, 2.7030 m3/s of outdoor air equivalent in all",
    "zone air heat balance: EulerMethod",
    "hours: heating 21.0 C in use, 16.0 C setback; cooling 24.0 C in use, off otherwise",
    "heating and cooling: what entered the zone air (its heat balance's system terms), not the ideal-loads report"
   ],
   "heating_mwh": 106.0,
   "cooling_mwh": 51.16,
   "severe": 0,
   "warnings": 26,
   "energyplus_version": "EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.11.16 00:14",
   "zones": {
    "Floor_1": {
     "heat_mwh": 24.049738275082763,
     "peak_w": 326876.5684955199,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.989084724020415,
     "weekday_morning_peak_w": 50956.34286481738,
     "weekday_profile_w": [
      22.787466957779714,
      25.312362754978004,
      23.355828928905435,
      23.685477501841756,
      23.391339293830104,
      23.326573271954505,
      22.43341820145761,
      50945.048025131495,
      4895.650307953208,
      4845.301351592439,
      4318.8233161216995,
      3967.165433493781,
      3467.5928634730785,
      3341.1011425903944,
      3244.0919773381256,
      3145.0129078209047,
      3120.551697652408,
      3193.437258070683,
      3402.366997439684,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 6.918240485097223,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 24.81530097944266,
      "peak_w": 366501.282916666,
      "weekday_morning_peak_w": 53890.40099805478
     }
    },
    "Floor_2": {
     "heat_mwh": 18.12667734766748,
     "peak_w": 324100.68228120205,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.989085872775085,
     "weekday_morning_peak_w": 39358.37695510223,
     "weekday_profile_w": [
      0.0,
      0.0,
      0.0,
      4.3407473395133005,
      15.455989888566046,
      15.637944308075665,
      15.058081428870024,
      39345.85640164844,
      3689.4642941100833,
      3681.5128293934317,
      3245.749246629296,
      2952.0097303682282,
      2497.195114468884,
      2390.829074981583,
      2313.656622649302,
      2245.522496944185,
      2246.7983071590097,
      2311.6474139208963,
      2480.1367686217236,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 10.693466097908686,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 18.652397068420036,
      "peak_w": 363722.03572012624,
      "weekday_morning_peak_w": 41373.297053574825
     }
    },
    "Floor_3": {
     "heat_mwh": 17.55998388354017,
     "peak_w": 323914.388828129,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.98908601462049,
     "weekday_morning_peak_w": 38198.68295631069,
     "weekday_profile_w": [
      0.0,
      0.0,
      0.0,
      0.0,
      2.0473247634842098,
      14.594023622311724,
      14.075044924297075,
      38177.20683810823,
      3586.6150809885985,
      3579.818301227499,
      3148.8767829779804,
      2862.940299060838,
      2408.4667079785454,
      2302.5207979868287,
      2225.6884095369646,
      2160.094173364846,
      2166.965121779778,
      2233.0779397715432,
      2396.644891610047,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 11.471539841367274,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 18.061337961970025,
      "peak_w": 363535.6359459644,
      "weekday_morning_peak_w": 40120.23239159471
     }
    },
    "Floor_4": {
     "heat_mwh": 18.33465344398945,
     "peak_w": 324621.3587688534,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.989085659173142,
     "weekday_morning_peak_w": 39636.106184006356,
     "weekday_profile_w": [
      0.0,
      0.0,
      7.581100698989087,
      17.01071730965802,
      16.93777828193376,
      17.088268463965584,
      16.48845434475925,
      39618.91303913801,
      3743.7418126947596,
      3735.8089386481843,
      3296.9852776617154,
      2999.4291719647626,
      2540.4401371098006,
      2430.8019192826314,
      2352.308966848161,
      2284.60998509077,
      2288.758421712277,
      2355.749656720654,
      2525.0606988161326,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 11.23929990412568,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 18.866706451125484,
      "peak_w": 364242.9259861015,
      "weekday_morning_peak_w": 41675.304501701685
     }
    },
    "Floor_5": {
     "heat_mwh": 24.797081404441776,
     "peak_w": 329249.500758059,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.989083518931906,
     "weekday_morning_peak_w": 51819.10616843883,
     "weekday_profile_w": [
      31.090720010613726,
      33.63295539712083,
      31.6743826239977,
      32.011849844642875,
      31.726944656992387,
      31.668995445537316,
      30.770088124449135,
      51807.409428148734,
      5078.8844225011135,
      5034.47933113882,
      4500.644170201957,
      4134.948858610203,
      3618.709921178081,
      3476.255851271061,
      3372.512305943831,
      3279.8523931056734,
      3276.584220409654,
      3348.1724023953925,
      3552.4888547259848,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 9.009228595508658,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 25.604161281024727,
      "peak_w": 368874.1170210354,
      "weekday_morning_peak_w": 54912.29209657175
     }
    }
   }
  }
 }
}
