{
 "source": "validation/energyplus/109_bridgewater_setback.py",
 "epw_sha256": "c65711022b0ea7e05ccfe03565f5d6b377fa6ea9157e3bc0066f0793fa478cf2",
 "setback_spec_sha256": "5288cdc65b50b77c6fa34cd40fdfac5291bc396b2b931df1f11f273bd185681c",
 "gains_csv_sha256": "55da387066d0488f75783ec712e5f5d7e45b780f019503826fec23a6e835f89f",
 "runs": {
  "EulerMethod": {
   "notes": [
    "frame_split: 20 windows split into glass (0.80, SHGC = glass g) and frame (0.20, no solar)",
    "airmass: capacitance multiplier 65.5597 on every zone",
    "slab_reversed: 4 upper slab faces given the reversed construction (inside face IntFloor_Carpet)",
    "tb_by_zone: wall junctions 242.973 W/K by zone {\"Floor_1\": {\"h_w_per_k\": 94.234, \"u_wall\": 0.417, \"net_wall_m2\": 340.193}, \"Floor_2\": {\"h_w_per_k\": 41.5732, \"u_wall\": 0.2622, \"net_wall_m2\": 340.193}, \"Floor_3\": {\"h_w_per_k\": 41.5732, \"u_wall\": 0.2622, \"net_wall_m2\": 340.193}, \"Floor_4\": {\"h_w_per_k\": 41.5732, \"u_wall\": 0.2622, \"net_wall_m2\": 340.193}, \"Floor_5\": {\"h_w_per_k\": 24.0196, \"u_wall\": 0.2106, \"net_wall_m2\": 340.193}}",
    "inf_by_zone: building rate 0.069248 ach shared by envelope area {\"Floor_1\": {\"envelope_m2\": 1311.288, \"ach\": 0.112748}, \"Floor_2\": {\"envelope_m2\": 468.096, \"ach\": 0.040248}, \"Floor_3\": {\"envelope_m2\": 468.096, \"ach\": 0.040248}, \"Floor_4\": {\"envelope_m2\": 468.096, \"ach\": 0.040248}, \"Floor_5\": {\"envelope_m2\": 1311.288, \"ach\": 0.112748}}",
    "gains: 20 OtherEquipment, 345.560 MWh a year in all, gains.csv sha256 55da387066d0488f75783ec712e5f5d7e45b780f019503826fec23a6e835f89f",
    "vent: 15 ZoneVentilation:DesignFlowRate, 2.7030 m3/s of outdoor air equivalent in all",
    "zone air heat balance: EulerMethod",
    "hours: heating 21.0 C in use, 16.0 C setback; cooling 24.0 C in use, off otherwise",
    "iso_conv: fixed coefficients on 70 surfaces",
    "heating and cooling: what entered the zone air (its heat balance's system terms), not the ideal-loads report"
   ],
   "heating_mwh": 108.219,
   "cooling_mwh": 53.967,
   "severe": 0,
   "warnings": 26,
   "energyplus_version": "EnergyPlus, Version 25.2.0-cf7368216c, YMD=2026.11.16 00:55",
   "zones": {
    "Floor_1": {
     "tz_jan": [
      20.506,
      20.459,
      20.411,
      20.367,
      20.319,
      20.266,
      20.228,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.932,
      20.83,
      20.737,
      20.652,
      20.568,
      20.484,
      20.404,
      20.332,
      20.266,
      20.198,
      20.127,
      20.05,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.877,
      20.69,
      20.521,
      20.377,
      20.254,
      20.147,
      20.054,
      19.974,
      19.908,
      19.845,
      19.796,
      19.77,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.963,
      20.911,
      20.863,
      20.817,
      20.776,
      20.733,
      20.693,
      20.658,
      20.628,
      20.604,
      20.584,
      20.56,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.959,
      20.897,
      20.838,
      20.78,
      20.723,
      20.672,
      20.621,
      20.574,
      20.524,
      20.476,
      20.439,
      20.406,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.961,
      20.9,
      20.843,
      20.79,
      20.742,
      20.691,
      20.624,
      20.553,
      20.478,
      20.41,
      20.343,
      20.281,
      20.209,
      20.126,
      20.052,
      19.993,
      19.96,
      19.948,
      19.94,
      19.93,
      19.924,
      19.925,
      19.933,
      19.947,
      19.961,
      19.975,
      19.986,
      19.993,
      19.995,
      19.993,
      19.988,
      19.98,
      19.969,
      19.957,
      19.942,
      19.924,
      19.904,
      19.885,
      19.863,
      19.84,
      19.819,
      19.809,
      19.809,
      19.808,
      19.791,
      19.749,
      19.717,
      19.68,
      19.637,
      19.602,
      19.576,
      19.555,
      19.534,
      19.513,
      19.495,
      19.472,
      19.434,
      19.395,
      19.358,
      19.314,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.886,
      20.721,
      20.583,
      20.457,
      20.335,
      20.227,
      20.128,
      20.036,
      19.948,
      19.865,
      19.782,
      19.702,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.898,
      20.743,
      20.597,
      20.459,
      20.328,
      20.202,
      20.077,
      19.968,
      19.885,
      19.825,
      19.777,
      19.729,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.953,
      20.888,
      20.827,
      20.752,
      20.669,
      20.585,
      20.506,
      20.428,
      20.353,
      20.279,
      20.2,
      20.115,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.937,
      20.844,
      20.761,
      20.683,
      20.607,
      20.543,
      20.491,
      20.451,
      20.414,
      20.381,
      20.353,
      20.323,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.93,
      20.823,
      20.717,
      20.609,
      20.511,
      20.418,
      20.334,
      20.254,
      20.179,
      20.113,
      20.048,
      19.982,
      19.919,
      19.855,
      19.787,
      19.732,
      19.695,
      19.672,
      19.659,
      19.654,
      19.641,
      19.618,
      19.594,
      19.566,
      19.534,
      19.503,
      19.473,
      19.45,
      19.44,
      19.438,
      19.431,
      19.427,
      19.423,
      19.418,
      19.412,
      19.412,
      19.422,
      19.435,
      19.444,
      19.447,
      19.436,
      19.423,
      19.407,
      19.38,
      19.344,
      19.305,
      19.268,
      19.236,
      19.2,
      19.157,
      19.102,
      19.035,
      18.976,
      18.918,
      18.859,
      18.796,
      18.738,
      18.679,
      18.621,
      18.576,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.868,
      20.665,
      20.472,
      20.298,
      20.151,
      20.007,
      19.861,
      19.704,
      19.558,
      19.429,
      19.321,
      19.224,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.841,
      20.591,
      20.331,
      20.08,
      19.851,
      19.643,
      19.449,
      19.258,
      19.074,
      18.904,
      18.75,
      18.599,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.809,
      20.519,
      20.251,
      19.996,
      19.75,
      19.518,
      19.304,
      19.114,
      18.932,
      18.756,
      18.608,
      18.494,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.836,
      20.584,
      20.357,
      20.149,
      19.957,
      19.778,
      19.602,
      19.422,
      19.255,
      19.096,
      18.942,
      18.789,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.839,
      20.603,
      20.375,
      20.151,
      19.94,
      19.73,
      19.522,
      19.334,
      19.167,
      19.005,
      18.865,
      18.716,
      18.563,
      18.409,
      18.256,
      18.146,
      18.107,
      18.111,
      18.134,
      18.152,
      18.174,
      18.178,
      18.151,
      18.102,
      18.041,
      17.961,
      17.865,
      17.764,
      17.665,
      17.565,
      17.46,
      17.359,
      17.262,
      17.163,
      17.064,
      16.963,
      16.862,
      16.767,
      16.673,
      16.603,
      16.581,
      16.601,
      16.636,
      16.676,
      16.717,
      16.744,
      16.737,
      16.715,
      16.679,
      16.628,
      16.565,
      16.494,
      16.417,
      16.341,
      16.265,
      16.19,
      16.127,
      16.063,
      16.01,
      16.0,
      20.989,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.787,
      20.468,
      20.175,
      19.908,
      19.656,
      19.407,
      19.168,
      18.95,
      18.752,
      18.56,
      18.382,
      18.213,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.802,
      20.494,
      20.204,
      19.93,
      19.672,
      19.423,
      19.189,
      18.968,
      18.759,
      18.562,
      18.37,
      18.183,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.81,
      20.505,
      20.215,
      19.935,
      19.68,
      19.45,
      19.238,
      19.045,
      18.868,
      18.706,
      18.561,
      18.43,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.874,
      20.686,
      20.508,
      20.328,
      20.157,
      19.99,
      19.828,
      19.676,
      19.532,
      19.393,
      19.258,
      19.122,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.882,
      20.704,
      20.539,
      20.384,
      20.238,
      20.097,
      19.956,
      19.815,
      19.675,
      19.544,
      19.427,
      19.322,
      19.218,
      19.113,
      19.01,
      18.92,
      18.847,
      18.792,
      18.745,
      18.702,
      18.661,
      18.626,
      18.594,
      18.555,
      18.507,
      18.451,
      18.394,
      18.328,
      18.25,
      18.168,
      18.088,
      18.013,
      17.943,
      17.881,
      17.828,
      17.784,
      17.745,
      17.702,
      17.654,
      17.615,
      17.594,
      17.591,
      17.595,
      17.603,
      17.61,
      17.613,
      17.611,
      17.602,
      17.587,
      17.574,
      17.555,
      17.528,
      17.499,
      17.472,
      17.445,
      17.42,
      17.398,
      17.38,
      17.365,
      17.347,
      20.992,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.856,
      20.646,
      20.459,
      20.284,
      20.119,
      19.97,
      19.843,
      19.733,
      19.637,
      19.548,
      19.459,
      19.357,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.867,
      20.659,
      20.46,
      20.266,
      20.091,
      19.937,
      19.8,
      19.676,
      19.563,
      19.464,
      19.378,
      19.302,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.884,
      20.706,
      20.539,
      20.385,
      20.244
     ],
     "heat_mwh": 24.47445024384553,
     "peak_w": 335150.2736443643,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.000000000000004,
     "min_in_use_c": 20.989084942956957,
     "weekday_morning_peak_w": 47260.56455334327,
     "weekday_profile_w": [
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      3.5434917778268806,
      12.783547963147724,
      47239.493112989374,
      5691.687586160778,
      5534.945611550344,
      4932.7828733311235,
      4512.709808288092,
      3948.2294611330267,
      3765.004951991681,
      3632.730128280702,
      3528.4686062345404,
      3527.0373998824994,
      3616.729213026404,
      3825.6942221242907,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 8.362351761087238,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 25.10163494495878,
      "peak_w": 374807.6581413498,
      "weekday_morning_peak_w": 49664.59036200235
     }
    },
    "Floor_2": {
     "tz_jan": [
      20.65,
      20.62,
      20.588,
      20.558,
      20.524,
      20.485,
      20.458,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.953,
      20.881,
      20.817,
      20.756,
      20.696,
      20.633,
      20.574,
      20.52,
      20.47,
      20.418,
      20.363,
      20.301,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.902,
      20.752,
      20.616,
      20.503,
      20.406,
      20.323,
      20.251,
      20.189,
      20.141,
      20.093,
      20.057,
      20.041,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.981,
      20.956,
      20.933,
      20.909,
      20.888,
      20.864,
      20.842,
      20.823,
      20.808,
      20.798,
      20.791,
      20.778,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.978,
      20.944,
      20.911,
      20.876,
      20.842,
      20.811,
      20.779,
      20.75,
      20.718,
      20.686,
      20.663,
      20.642,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.98,
      20.948,
      20.918,
      20.889,
      20.863,
      20.832,
      20.786,
      20.735,
      20.679,
      20.628,
      20.578,
      20.531,
      20.473,
      20.405,
      20.343,
      20.296,
      20.274,
      20.271,
      20.271,
      20.268,
      20.267,
      20.272,
      20.283,
      20.3,
      20.317,
      20.333,
      20.346,
      20.355,
      20.358,
      20.358,
      20.356,
      20.35,
      20.341,
      20.331,
      20.319,
      20.303,
      20.285,
      20.268,
      20.247,
      20.226,
      20.207,
      20.202,
      20.206,
      20.211,
      20.198,
      20.16,
      20.13,
      20.095,
      20.056,
      20.024,
      20.001,
      19.981,
      19.961,
      19.942,
      19.925,
      19.903,
      19.868,
      19.831,
      19.796,
      19.755,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.912,
      20.785,
      20.68,
      20.583,
      20.489,
      20.406,
      20.33,
      20.259,
      20.19,
      20.125,
      20.058,
      19.995,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.923,
      20.805,
      20.694,
      20.586,
      20.485,
      20.385,
      20.286,
      20.199,
      20.136,
      20.093,
      20.059,
      20.025,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.973,
      20.939,
      20.907,
      20.858,
      20.8,
      20.74,
      20.683,
      20.626,
      20.569,
      20.513,
      20.452,
      20.384,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.959,
      20.9,
      20.847,
      20.796,
      20.746,
      20.703,
      20.672,
      20.65,
      20.63,
      20.612,
      20.598,
      20.582,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.953,
      20.879,
      20.804,
      20.725,
      20.653,
      20.584,
      20.522,
      20.462,
      20.407,
      20.357,
      20.308,
      20.257,
      20.207,
      20.156,
      20.099,
      20.056,
      20.031,
      20.021,
      20.02,
      20.025,
      20.021,
      20.004,
      19.984,
      19.961,
      19.934,
      19.909,
      19.884,
      19.864,
      19.856,
      19.855,
      19.85,
      19.846,
      19.843,
      19.838,
      19.831,
      19.831,
      19.84,
      19.851,
      19.86,
      19.861,
      19.85,
      19.838,
      19.824,
      19.8,
      19.767,
      19.732,
      19.696,
      19.666,
      19.632,
      19.592,
      19.54,
      19.476,
      19.42,
      19.366,
      19.31,
      19.25,
      19.194,
      19.137,
      19.081,
      19.037,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.894,
      20.732,
      20.576,
      20.436,
      20.318,
      20.201,
      20.08,
      19.947,
      19.823,
      19.715,
      19.624,
      19.542,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.871,
      20.668,
      20.451,
      20.24,
      20.048,
      19.873,
      19.709,
      19.547,
      19.389,
      19.243,
      19.11,
      18.979,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.842,
      20.602,
      20.379,
      20.165,
      19.957,
      19.759,
      19.577,
      19.415,
      19.259,
      19.107,
      18.979,
      18.882,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.867,
      20.66,
      20.473,
      20.303,
      20.145,
      19.998,
      19.851,
      19.699,
      19.558,
      19.421,
      19.289,
      19.157,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.87,
      20.679,
      20.493,
      20.308,
      20.133,
      19.957,
      19.781,
      19.621,
      19.48,
      19.342,
      19.223,
      19.093,
      18.959,
      18.824,
      18.687,
      18.591,
      18.563,
      18.578,
      18.611,
      18.638,
      18.665,
      18.672,
      18.646,
      18.6,
      18.543,
      18.469,
      18.379,
      18.283,
      18.189,
      18.094,
      17.993,
      17.896,
      17.803,
      17.707,
      17.611,
      17.513,
      17.415,
      17.322,
      17.228,
      17.16,
      17.137,
      17.155,
      17.188,
      17.225,
      17.261,
      17.281,
      17.268,
      17.24,
      17.201,
      17.148,
      17.084,
      17.011,
      16.932,
      16.855,
      16.777,
      16.7,
      16.635,
      16.568,
      16.509,
      16.451,
      20.991,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.815,
      20.538,
      20.283,
      20.05,
      19.831,
      19.613,
      19.404,
      19.212,
      19.038,
      18.87,
      18.714,
      18.564,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.835,
      20.577,
      20.333,
      20.103,
      19.883,
      19.672,
      19.472,
      19.282,
      19.103,
      18.932,
      18.766,
      18.603,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.845,
      20.595,
      20.354,
      20.121,
      19.908,
      19.715,
      19.538,
      19.375,
      19.227,
      19.09,
      18.968,
      18.858,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.905,
      20.763,
      20.628,
      20.486,
      20.351,
      20.217,
      20.085,
      19.963,
      19.845,
      19.731,
      19.619,
      19.504,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.912,
      20.779,
      20.656,
      20.538,
      20.426,
      20.317,
      20.207,
      20.094,
      19.981,
      19.874,
      19.779,
      19.695,
      19.61,
      19.521,
      19.434,
      19.358,
      19.299,
      19.256,
      19.221,
      19.187,
      19.153,
      19.125,
      19.097,
      19.064,
      19.022,
      18.972,
      18.92,
      18.86,
      18.789,
      18.713,
      18.638,
      18.568,
      18.502,
      18.444,
      18.393,
      18.35,
      18.312,
      18.269,
      18.222,
      18.184,
      18.166,
      18.165,
      18.171,
      18.18,
      18.187,
      18.187,
      18.181,
      18.168,
      18.15,
      18.134,
      18.113,
      18.083,
      18.052,
      18.023,
      17.994,
      17.967,
      17.941,
      17.92,
      17.902,
      17.881,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.883,
      20.712,
      20.561,
      20.419,
      20.284,
      20.164,
      20.062,
      19.974,
      19.898,
      19.828,
      19.757,
      19.673,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.897,
      20.734,
      20.576,
      20.421,
      20.281,
      20.159,
      20.05,
      19.953,
      19.864,
      19.786,
      19.719,
      19.661,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.913,
      20.779,
      20.653,
      20.534,
      20.427
     ],
     "heat_mwh": 18.265478719782678,
     "peak_w": 305508.58030080085,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.451286921611036,
     "min_in_use_c": 20.990710369969445,
     "weekday_morning_peak_w": 36195.96373897735,
     "weekday_profile_w": [
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      36182.03084656394,
      4345.915559810739,
      4240.931107081104,
      3707.1818686060415,
      3313.7634794427186,
      2783.571827758605,
      2626.055080516343,
      2517.5405133178283,
      2450.739976000694,
      2485.783840571964,
      2575.847285798685,
      2753.315701821284,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 11.657008928367436,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 18.68152284695354,
      "peak_w": 339211.4828092142,
      "weekday_morning_peak_w": 37790.802812256545
     }
    },
    "Floor_3": {
     "tz_jan": [
      20.658,
      20.628,
      20.597,
      20.569,
      20.535,
      20.497,
      20.471,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.954,
      20.884,
      20.821,
      20.762,
      20.703,
      20.642,
      20.583,
      20.53,
      20.482,
      20.431,
      20.376,
      20.316,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.904,
      20.755,
      20.621,
      20.509,
      20.414,
      20.332,
      20.262,
      20.201,
      20.154,
      20.107,
      20.072,
      20.057,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.982,
      20.959,
      20.938,
      20.916,
      20.897,
      20.874,
      20.853,
      20.835,
      20.821,
      20.813,
      20.806,
      20.794,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.979,
      20.948,
      20.916,
      20.883,
      20.851,
      20.821,
      20.791,
      20.763,
      20.731,
      20.7,
      20.678,
      20.659,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.982,
      20.952,
      20.924,
      20.896,
      20.872,
      20.843,
      20.798,
      20.748,
      20.693,
      20.644,
      20.595,
      20.549,
      20.492,
      20.425,
      20.364,
      20.318,
      20.297,
      20.295,
      20.296,
      20.293,
      20.293,
      20.299,
      20.311,
      20.329,
      20.347,
      20.363,
      20.378,
      20.387,
      20.391,
      20.392,
      20.39,
      20.385,
      20.378,
      20.368,
      20.357,
      20.341,
      20.324,
      20.308,
      20.288,
      20.268,
      20.249,
      20.245,
      20.25,
      20.256,
      20.244,
      20.206,
      20.176,
      20.143,
      20.105,
      20.073,
      20.051,
      20.031,
      20.012,
      19.994,
      19.977,
      19.956,
      19.921,
      19.885,
      19.85,
      19.81,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.915,
      20.791,
      20.69,
      20.596,
      20.504,
      20.423,
      20.35,
      20.281,
      20.214,
      20.15,
      20.086,
      20.023,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.925,
      20.81,
      20.701,
      20.596,
      20.497,
      20.399,
      20.302,
      20.217,
      20.155,
      20.113,
      20.081,
      20.048,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.975,
      20.944,
      20.914,
      20.867,
      20.811,
      20.753,
      20.697,
      20.642,
      20.587,
      20.532,
      20.472,
      20.405,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.961,
      20.905,
      20.854,
      20.805,
      20.756,
      20.716,
      20.686,
      20.666,
      20.647,
      20.63,
      20.617,
      20.602,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.955,
      20.883,
      20.811,
      20.734,
      20.664,
      20.597,
      20.536,
      20.478,
      20.424,
      20.375,
      20.327,
      20.278,
      20.229,
      20.179,
      20.123,
      20.081,
      20.057,
      20.048,
      20.048,
      20.054,
      20.051,
      20.034,
      20.015,
      19.993,
      19.967,
      19.944,
      19.919,
      19.901,
      19.894,
      19.893,
      19.889,
      19.886,
      19.884,
      19.88,
      19.874,
      19.874,
      19.884,
      19.896,
      19.905,
      19.908,
      19.897,
      19.886,
      19.872,
      19.849,
      19.818,
      19.782,
      19.747,
      19.718,
      19.685,
      19.645,
      19.594,
      19.531,
      19.476,
      19.422,
      19.366,
      19.307,
      19.252,
      19.195,
      19.14,
      19.096,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.897,
      20.738,
      20.586,
      20.448,
      20.333,
      20.219,
      20.1,
      19.969,
      19.847,
      19.741,
      19.651,
      19.571,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.874,
      20.673,
      20.459,
      20.25,
      20.06,
      19.887,
      19.726,
      19.565,
      19.409,
      19.264,
      19.133,
      19.003,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.844,
      20.606,
      20.386,
      20.175,
      19.968,
      19.773,
      19.592,
      19.432,
      19.277,
      19.126,
      19.0,
      18.904,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.869,
      20.664,
      20.48,
      20.312,
      20.157,
      20.011,
      19.865,
      19.715,
      19.575,
      19.441,
      19.31,
      19.178,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.871,
      20.684,
      20.5,
      20.318,
      20.145,
      19.971,
      19.795,
      19.637,
      19.498,
      19.361,
      19.243,
      19.115,
      18.982,
      18.848,
      18.712,
      18.618,
      18.591,
      18.607,
      18.64,
      18.668,
      18.697,
      18.704,
      18.679,
      18.635,
      18.579,
      18.505,
      18.416,
      18.322,
      18.228,
      18.134,
      18.035,
      17.939,
      17.846,
      17.751,
      17.656,
      17.559,
      17.461,
      17.369,
      17.276,
      17.208,
      17.186,
      17.205,
      17.238,
      17.276,
      17.313,
      17.333,
      17.32,
      17.293,
      17.255,
      17.202,
      17.138,
      17.066,
      16.987,
      16.911,
      16.833,
      16.756,
      16.691,
      16.625,
      16.566,
      16.508,
      20.991,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.817,
      20.543,
      20.29,
      20.059,
      19.843,
      19.626,
      19.418,
      19.229,
      19.056,
      18.889,
      18.734,
      18.585,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.836,
      20.581,
      20.339,
      20.111,
      19.893,
      19.683,
      19.485,
      19.297,
      19.119,
      18.95,
      18.784,
      18.623,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.847,
      20.6,
      20.362,
      20.13,
      19.92,
      19.729,
      19.554,
      19.393,
      19.247,
      19.112,
      18.991,
      18.882,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.907,
      20.769,
      20.636,
      20.497,
      20.364,
      20.233,
      20.103,
      19.983,
      19.866,
      19.755,
      19.644,
      19.531,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.914,
      20.785,
      20.665,
      20.549,
      20.44,
      20.334,
      20.226,
      20.115,
      20.004,
      19.899,
      19.806,
      19.723,
      19.639,
      19.552,
      19.467,
      19.392,
      19.334,
      19.293,
      19.259,
      19.226,
      19.194,
      19.167,
      19.14,
      19.109,
      19.067,
      19.019,
      18.968,
      18.909,
      18.839,
      18.764,
      18.691,
      18.621,
      18.556,
      18.499,
      18.45,
      18.408,
      18.371,
      18.329,
      18.283,
      18.246,
      18.228,
      18.229,
      18.236,
      18.245,
      18.253,
      18.254,
      18.248,
      18.236,
      18.219,
      18.204,
      18.184,
      18.155,
      18.125,
      18.096,
      18.067,
      18.041,
      18.016,
      17.995,
      17.978,
      17.957,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.886,
      20.719,
      20.572,
      20.434,
      20.302,
      20.185,
      20.085,
      20.0,
      19.926,
      19.858,
      19.789,
      19.706,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.899,
      20.74,
      20.585,
      20.433,
      20.296,
      20.176,
      20.069,
      19.974,
      19.886,
      19.811,
      19.746,
      19.688,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.915,
      20.785,
      20.662,
      20.546,
      20.441
     ],
     "heat_mwh": 17.72929699708419,
     "peak_w": 301701.2587411904,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.508095550907655,
     "min_in_use_c": 20.99091641376457,
     "weekday_morning_peak_w": 35204.15597513353,
     "weekday_profile_w": [
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      35198.67157371697,
      4240.199246249576,
      4138.036494833196,
      3607.2710386018175,
      3216.024339856181,
      2681.276231366592,
      2519.372806994137,
      2417.364574209534,
      2359.35192689856,
      2397.2199097544076,
      2487.917757952271,
      2665.6350845636402,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 12.145949610249433,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 18.127344681061906,
      "peak_w": 334650.4190327079,
      "weekday_morning_peak_w": 36730.02753853083
     }
    },
    "Floor_4": {
     "tz_jan": [
      20.639,
      20.607,
      20.574,
      20.544,
      20.508,
      20.468,
      20.44,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.951,
      20.878,
      20.812,
      20.75,
      20.688,
      20.624,
      20.563,
      20.508,
      20.458,
      20.405,
      20.348,
      20.286,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.901,
      20.749,
      20.612,
      20.497,
      20.399,
      20.314,
      20.242,
      20.178,
      20.129,
      20.08,
      20.043,
      20.027,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.979,
      20.953,
      20.928,
      20.902,
      20.88,
      20.854,
      20.831,
      20.811,
      20.795,
      20.784,
      20.775,
      20.762,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.977,
      20.942,
      20.908,
      20.872,
      20.837,
      20.804,
      20.772,
      20.742,
      20.709,
      20.677,
      20.653,
      20.632,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.98,
      20.947,
      20.916,
      20.886,
      20.859,
      20.828,
      20.782,
      20.73,
      20.673,
      20.622,
      20.572,
      20.524,
      20.467,
      20.398,
      20.336,
      20.289,
      20.266,
      20.264,
      20.264,
      20.26,
      20.259,
      20.263,
      20.275,
      20.291,
      20.308,
      20.324,
      20.337,
      20.345,
      20.349,
      20.349,
      20.345,
      20.339,
      20.331,
      20.32,
      20.307,
      20.291,
      20.273,
      20.255,
      20.234,
      20.213,
      20.194,
      20.188,
      20.192,
      20.197,
      20.183,
      20.144,
      20.114,
      20.079,
      20.04,
      20.007,
      19.984,
      19.963,
      19.942,
      19.923,
      19.905,
      19.883,
      19.847,
      19.81,
      19.774,
      19.733,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.91,
      20.78,
      20.674,
      20.575,
      20.478,
      20.393,
      20.316,
      20.243,
      20.173,
      20.107,
      20.039,
      19.974,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.921,
      20.801,
      20.688,
      20.578,
      20.475,
      20.374,
      20.273,
      20.186,
      20.121,
      20.077,
      20.042,
      20.007,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.972,
      20.936,
      20.901,
      20.851,
      20.792,
      20.73,
      20.671,
      20.613,
      20.556,
      20.499,
      20.437,
      20.368,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.958,
      20.898,
      20.844,
      20.791,
      20.74,
      20.696,
      20.664,
      20.642,
      20.621,
      20.602,
      20.588,
      20.571,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.952,
      20.877,
      20.802,
      20.722,
      20.649,
      20.58,
      20.517,
      20.457,
      20.401,
      20.351,
      20.301,
      20.25,
      20.2,
      20.148,
      20.091,
      20.048,
      20.023,
      20.012,
      20.011,
      20.016,
      20.012,
      19.994,
      19.974,
      19.951,
      19.924,
      19.899,
      19.873,
      19.853,
      19.845,
      19.843,
      19.838,
      19.834,
      19.83,
      19.825,
      19.817,
      19.817,
      19.825,
      19.836,
      19.844,
      19.845,
      19.832,
      19.82,
      19.805,
      19.781,
      19.747,
      19.711,
      19.674,
      19.643,
      19.609,
      19.568,
      19.515,
      19.451,
      19.394,
      19.339,
      19.282,
      19.221,
      19.165,
      19.107,
      19.05,
      19.005,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.892,
      20.726,
      20.567,
      20.423,
      20.303,
      20.183,
      20.06,
      19.925,
      19.799,
      19.688,
      19.596,
      19.513,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.869,
      20.662,
      20.443,
      20.229,
      20.035,
      19.858,
      19.692,
      19.528,
      19.368,
      19.221,
      19.086,
      18.954,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.84,
      20.596,
      20.371,
      20.154,
      19.943,
      19.744,
      19.559,
      19.395,
      19.237,
      19.083,
      18.954,
      18.855,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.864,
      20.654,
      20.464,
      20.291,
      20.131,
      19.981,
      19.831,
      19.677,
      19.534,
      19.396,
      19.262,
      19.128,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.867,
      20.674,
      20.485,
      20.297,
      20.12,
      19.941,
      19.762,
      19.601,
      19.458,
      19.318,
      19.198,
      19.067,
      18.932,
      18.795,
      18.657,
      18.56,
      18.531,
      18.545,
      18.576,
      18.602,
      18.629,
      18.634,
      18.608,
      18.561,
      18.503,
      18.427,
      18.337,
      18.24,
      18.144,
      18.049,
      17.947,
      17.849,
      17.755,
      17.657,
      17.56,
      17.461,
      17.361,
      17.267,
      17.172,
      17.102,
      17.078,
      17.094,
      17.126,
      17.161,
      17.196,
      17.214,
      17.198,
      17.169,
      17.128,
      17.073,
      17.007,
      16.932,
      16.851,
      16.772,
      16.691,
      16.613,
      16.545,
      16.476,
      16.415,
      16.355,
      20.99,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.809,
      20.524,
      20.261,
      20.021,
      19.795,
      19.571,
      19.357,
      19.161,
      18.982,
      18.81,
      18.65,
      18.497,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.831,
      20.567,
      20.318,
      20.082,
      19.859,
      19.643,
      19.44,
      19.248,
      19.065,
      18.892,
      18.724,
      18.559,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.842,
      20.588,
      20.345,
      20.108,
      19.892,
      19.697,
      19.517,
      19.353,
      19.203,
      19.065,
      18.941,
      18.829,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.903,
      20.759,
      20.62,
      20.477,
      20.339,
      20.204,
      20.071,
      19.947,
      19.827,
      19.713,
      19.599,
      19.483,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.911,
      20.776,
      20.651,
      20.532,
      20.419,
      20.309,
      20.198,
      20.084,
      19.97,
      19.863,
      19.767,
      19.682,
      19.596,
      19.507,
      19.42,
      19.344,
      19.284,
      19.241,
      19.206,
      19.171,
      19.138,
      19.109,
      19.082,
      19.049,
      19.006,
      18.956,
      18.904,
      18.844,
      18.772,
      18.696,
      18.621,
      18.551,
      18.484,
      18.426,
      18.375,
      18.331,
      18.293,
      18.25,
      18.202,
      18.164,
      18.145,
      18.143,
      18.149,
      18.156,
      18.163,
      18.162,
      18.155,
      18.141,
      18.122,
      18.105,
      18.084,
      18.053,
      18.02,
      17.99,
      17.959,
      17.931,
      17.905,
      17.882,
      17.863,
      17.84,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.88,
      20.704,
      20.549,
      20.403,
      20.265,
      20.141,
      20.036,
      19.946,
      19.868,
      19.796,
      19.723,
      19.636,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.895,
      20.729,
      20.569,
      20.411,
      20.27,
      20.146,
      20.036,
      19.937,
      19.846,
      19.768,
      19.7,
      19.64,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.912,
      20.777,
      20.649,
      20.53,
      20.421
     ],
     "heat_mwh": 18.65499971971488,
     "peak_w": 312172.9952477347,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.354727530675756,
     "min_in_use_c": 20.990352918595068,
     "weekday_morning_peak_w": 36896.083882504216,
     "weekday_profile_w": [
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0,
      36881.487166270716,
      4424.219812694132,
      4317.131814991471,
      3781.4419470468856,
      3389.1917132557055,
      2859.6066635423567,
      2696.5990851625584,
      2587.156208910991,
      2519.5745435671274,
      2552.7094671960217,
      2641.6835763626536,
      2824.2927125506467,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 11.651987462611105,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 19.085438966115788,
      "peak_w": 347184.0327110747,
      "weekday_morning_peak_w": 38546.090116590785
     }
    },
    "Floor_5": {
     "tz_jan": [
      20.46,
      20.407,
      20.353,
      20.304,
      20.251,
      20.194,
      20.152,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.926,
      20.815,
      20.716,
      20.624,
      20.534,
      20.444,
      20.36,
      20.283,
      20.212,
      20.14,
      20.064,
      19.984,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.87,
      20.671,
      20.491,
      20.338,
      20.206,
      20.09,
      19.989,
      19.9,
      19.828,
      19.757,
      19.701,
      19.667,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.956,
      20.895,
      20.84,
      20.788,
      20.742,
      20.695,
      20.652,
      20.614,
      20.582,
      20.557,
      20.536,
      20.511,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.958,
      20.895,
      20.835,
      20.775,
      20.718,
      20.665,
      20.614,
      20.566,
      20.515,
      20.466,
      20.428,
      20.393,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.96,
      20.898,
      20.84,
      20.787,
      20.738,
      20.686,
      20.619,
      20.548,
      20.472,
      20.404,
      20.336,
      20.273,
      20.199,
      20.113,
      20.036,
      19.975,
      19.94,
      19.925,
      19.914,
      19.901,
      19.891,
      19.887,
      19.892,
      19.902,
      19.912,
      19.922,
      19.93,
      19.933,
      19.932,
      19.927,
      19.918,
      19.907,
      19.893,
      19.878,
      19.861,
      19.84,
      19.818,
      19.796,
      19.771,
      19.746,
      19.723,
      19.712,
      19.712,
      19.711,
      19.693,
      19.648,
      19.613,
      19.572,
      19.526,
      19.487,
      19.458,
      19.432,
      19.406,
      19.38,
      19.357,
      19.328,
      19.285,
      19.24,
      19.197,
      19.147,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.876,
      20.697,
      20.546,
      20.408,
      20.276,
      20.159,
      20.053,
      19.955,
      19.861,
      19.771,
      19.683,
      19.599,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.89,
      20.724,
      20.569,
      20.422,
      20.283,
      20.149,
      20.018,
      19.902,
      19.813,
      19.747,
      19.693,
      19.64,
      20.997,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.948,
      20.878,
      20.812,
      20.733,
      20.648,
      20.563,
      20.482,
      20.403,
      20.326,
      20.25,
      20.17,
      20.083,
      20.998,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.934,
      20.837,
      20.75,
      20.669,
      20.591,
      20.525,
      20.471,
      20.431,
      20.393,
      20.359,
      20.33,
      20.301,
      20.999,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.93,
      20.821,
      20.714,
      20.605,
      20.505,
      20.411,
      20.325,
      20.243,
      20.167,
      20.098,
      20.03,
      19.962,
      19.896,
      19.829,
      19.757,
      19.7,
      19.661,
      19.637,
      19.623,
      19.616,
      19.601,
      19.573,
      19.542,
      19.508,
      19.469,
      19.433,
      19.396,
      19.366,
      19.349,
      19.339,
      19.325,
      19.314,
      19.303,
      19.292,
      19.279,
      19.273,
      19.278,
      19.285,
      19.29,
      19.288,
      19.272,
      19.255,
      19.235,
      19.206,
      19.167,
      19.125,
      19.084,
      19.049,
      19.009,
      18.961,
      18.901,
      18.829,
      18.765,
      18.702,
      18.637,
      18.567,
      18.502,
      18.436,
      18.371,
      18.319,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.853,
      20.63,
      20.419,
      20.23,
      20.069,
      19.913,
      19.756,
      19.591,
      19.437,
      19.301,
      19.186,
      19.083,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.831,
      20.565,
      20.29,
      20.027,
      19.786,
      19.567,
      19.362,
      19.161,
      18.967,
      18.788,
      18.624,
      18.463,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.795,
      20.484,
      20.199,
      19.928,
      19.668,
      19.423,
      19.197,
      18.995,
      18.802,
      18.615,
      18.456,
      18.332,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.823,
      20.552,
      20.308,
      20.085,
      19.881,
      19.691,
      19.503,
      19.314,
      19.138,
      18.97,
      18.808,
      18.646,
      20.995,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.828,
      20.576,
      20.334,
      20.097,
      19.875,
      19.655,
      19.437,
      19.24,
      19.064,
      18.894,
      18.745,
      18.587,
      18.425,
      18.262,
      18.099,
      17.981,
      17.933,
      17.932,
      17.948,
      17.96,
      17.974,
      17.968,
      17.929,
      17.869,
      17.797,
      17.706,
      17.599,
      17.486,
      17.375,
      17.263,
      17.144,
      17.03,
      16.92,
      16.807,
      16.694,
      16.578,
      16.462,
      16.353,
      16.243,
      16.159,
      16.124,
      16.131,
      16.154,
      16.182,
      16.211,
      16.225,
      16.204,
      16.167,
      16.119,
      16.055,
      16.002,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      16.0,
      20.989,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.761,
      20.405,
      20.08,
      19.786,
      19.513,
      19.245,
      18.991,
      18.76,
      18.55,
      18.349,
      18.163,
      17.985,
      20.993,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.792,
      20.47,
      20.168,
      19.885,
      19.618,
      19.363,
      19.123,
      18.896,
      18.681,
      18.478,
      18.28,
      18.088,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.802,
      20.488,
      20.189,
      19.902,
      19.641,
      19.405,
      19.188,
      18.99,
      18.809,
      18.642,
      18.492,
      18.356,
      20.994,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.869,
      20.675,
      20.492,
      20.308,
      20.135,
      19.967,
      19.803,
      19.651,
      19.506,
      19.367,
      19.23,
      19.093,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.88,
      20.701,
      20.536,
      20.38,
      20.234,
      20.094,
      19.954,
      19.813,
      19.674,
      19.543,
      19.425,
      19.319,
      19.214,
      19.107,
      19.002,
      18.909,
      18.835,
      18.778,
      18.729,
      18.683,
      18.638,
      18.6,
      18.562,
      18.519,
      18.465,
      18.404,
      18.339,
      18.267,
      18.181,
      18.091,
      18.002,
      17.918,
      17.838,
      17.767,
      17.703,
      17.649,
      17.599,
      17.545,
      17.487,
      17.437,
      17.407,
      17.396,
      17.392,
      17.392,
      17.391,
      17.384,
      17.372,
      17.353,
      17.328,
      17.306,
      17.278,
      17.24,
      17.202,
      17.166,
      17.13,
      17.096,
      17.065,
      17.037,
      17.013,
      16.987,
      20.991,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.843,
      20.614,
      20.412,
      20.225,
      20.05,
      19.894,
      19.761,
      19.647,
      19.548,
      19.457,
      19.367,
      19.264,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.865,
      20.655,
      20.454,
      20.259,
      20.084,
      19.93,
      19.792,
      19.668,
      19.554,
      19.454,
      19.368,
      19.291,
      20.996,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      21.0,
      20.884,
      20.707,
      20.542,
      20.388,
      20.248
     ],
     "heat_mwh": 26.509732683556418,
     "peak_w": 339362.5434036174,
     "unmet_hours": 0,
     "unmet_hours_in_use": 0,
     "min_c": 16.0,
     "min_in_use_c": 20.98908226667179,
     "weekday_morning_peak_w": 50776.75451064322,
     "weekday_profile_w": [
      26.651485500970914,
      29.68370215156299,
      28.2034730283518,
      29.20635147191918,
      29.32315941965621,
      29.55873372082701,
      29.05123848021273,
      50767.99744309061,
      6180.373139662824,
      6031.81516457855,
      5394.686675721517,
      4931.38725201417,
      4319.594273318661,
      4105.183884324039,
      3945.1418640073775,
      3827.2952771681867,
      3823.007663040678,
      3892.8887714838,
      4088.02809009144,
      0.0,
      0.0,
      0.0,
      0.0,
      0.0
     ],
     "cool_mwh": 8.569270695651934,
     "cooling_outside_hours_wh": 0.0,
     "ideal_loads_reported": {
      "heat_mwh": 27.223002449284877,
      "peak_w": 379029.44251604076,
      "weekday_morning_peak_w": 53510.737290432626
     }
    }
   }
  }
 }
}
