{
 "about": "Brief 115: the community centre's open-plan office as a referee room, for Linzie's two tests (windows open all winter; passive cooling against a cooling system), run in Engine 2 and in EnergyPlus AirflowNetwork from these inputs. Office size (11 m of south facade, 12 m deep, 3.2 m high), office hours (Mon-Fri 07:00-18:00), heating 21 C with a 16 C setback, cooling 24 C in hours, window rule (open above 22 C in hours), q50 5, suburban, crack exponent 0.67, Gatwick weather, all as the community centre example (scripts/115_community_centre.mts). Differences from the community centre, stated: a stand-alone box (east and west walls outside, floor exposed) with the Brief 104 cooled room's constructions; one gain of 20 W/m2 in hours and 1 W/m2 outside them (radiant 0.3) in place of the people, lighting and equipment profiles; one sliding window per facade, 1.0 m tall in the middle band (south 10 m wide, north 8 m wide), whose openable fraction is the community centre's top-hung window as the engine reads it (30 % of the glass x C(20 deg) = 0.3 x 0.3265 = 0.098); no trickle vents. The window sill follows the 115_air_spec.json note (EnergyPlus takes the centroid as the bottom of a SimpleOpening). Committed before the first run. Read by validation/energyplus/115_office_referee.py and frontend/src/thermal/engine/__tests__/officeBox.ts.",
 "weather": {
  "file": "GBR_London.Gatwick.037760_IWEC.epw",
  "sha256": "c61a0a1ea127529b04380cce1e4fc88553bb7036d11127f7673d4e1e5b4edffc",
  "note": "IWEC: not redistributable, never committed. The run is local; the results JSON carries this sha.",
  "lat": 51.15,
  "lon": -0.18,
  "time_zone": 0.0,
  "elevation": 62.0,
  "station_id": "037760"
 },
 "width_m": 11.0,
 "depth_m": 12.0,
 "height_m": 3.2,
 "bands": 3,
 "terrain": {
  "engine": "suburban",
  "energyplus": "Suburbs"
 },
 "exponent": 0.67,
 "q50": 5.0,
 "heat_c": 21.0,
 "setback_c": 16.0,
 "cool_c": 24.0,
 "hours": {
  "weekday": [
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   1,
   0,
   0,
   0,
   0,
   0,
   0
  ],
  "saturday": [
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0
  ],
  "sunday": [
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0,
   0
  ]
 },
 "gain": {
  "w_per_m2": 20.0,
  "radiant_fraction": 0.3,
  "schedule": {
   "weekday": [
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    1.0,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05
   ],
   "saturday": [
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05
   ],
   "sunday": [
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05,
    0.05
   ]
  }
 },
 "window": {
  "facade": "south",
  "width_m": 10.0,
  "energyplus_z0_m": 1.1,
  "height_m": 1.0,
  "u_w_per_m2k": 1.8,
  "shgc": 0.6,
  "cd": 0.6,
  "style": "sliding",
  "openable_fraction": 0.098
 },
 "cross_window": {
  "facade": "north",
  "width_m": 8.0,
  "energyplus_z0_m": 1.1,
  "height_m": 1.0
 },
 "rule": {
  "open_above_c": 22.0,
  "open_fraction": 1.0
 },
 "cases": {
  "shut": {
   "windows": "cross",
   "control": "shut",
   "cool": false
  },
  "wide": {
   "windows": "cross",
   "control": "always",
   "cool": false
  },
  "cooled": {
   "windows": "cross",
   "control": "shut",
   "cool": true
  },
  "passive": {
   "windows": "cross",
   "control": "temperature_in_hours",
   "cool": false
  },
  "mixed": {
   "windows": "cross",
   "control": "temperature_in_hours",
   "cool": true
  }
 },
 "gates": {
  "about": "Own effects are each case minus 'shut' or 'cooled' (Briefs 114, 115).",
  "wide_heating_own_effect_pct": 10,
  "wide_djf_heating_own_effect_pct": 10,
  "passive_hours_above_25_in_use": "+-10 % or +-20 h",
  "passive_max_in_use_k": 0.5,
  "mixed_cooling_own_effect_pct": 10
 }
}